{
  "device": "AirPack4",
  "protocol": "Modbus RTU",
  "source": "Tabela rejestrów MODBUS_USER_AirPack_4_08.2022.01",
  "variants": [
    "AirPack4 h",
    "AirPack4 v",
    "AirPack4 300h Enthalpy",
    "AirPack4 400h Enthalpy",
    "AirPack4 500h Enthalpy",
    "AirPack4 300v Enthalpy",
    "AirPack4 400v Enthalpy",
    "AirPack4 500v Enthalpy",
    "AirPack4 300h Energy++",
    "AirPack4 400h Energy++",
    "AirPack4 500h Energy++",
    "AirPack4 300v Energy++",
    "AirPack4 400v Energy++",
    "AirPack4 500v Energy++",
    "AirPack4 550v Energy++",
    "AirPack4 300h Energy+",
    "AirPack4 400h Energy+",
    "AirPack4 500h Energy+",
    "AirPack4 300v Energy+",
    "AirPack4 400v Energy+",
    "AirPack4 500v Energy+",
    "AirPack4 550v Energy+"
  ],
  "connection": {
    "baud_rate": 9600,
    "data_bits": 8,
    "parity": "N",
    "stop_bits": 1,
    "device_address": 10,
    "max_registers_per_read": 16
  },
  "legend": {
    "access": {
      "R": "tylko odczyt",
      "RW": "odczyt i zapis"
    },
    "address_format": "0x1A2B = numer rejestru (hex)",
    "value_example": "0x1a2b = wartość zapisana w rejestrze"
  },
  "fc01_coils": {
    "description": "01 - READ COILS",
    "registers": [
      {
        "hex": "0x0005",
        "dec": 5,
        "access": "R",
        "name": "duct_warter_heater_pump",
        "description": "Stan wyjścia przekaźnika pompy obiegowej nagrzewnicy",
        "values": {
          "0": "OFF",
          "1": "ON"
        }
      },
      {
        "hex": "0x0009",
        "dec": 9,
        "access": "R",
        "name": "bypass",
        "description": "Stan wyjścia siłownika przepustnicy bypass",
        "values": {
          "0": "OFF",
          "1": "ON"
        }
      },
      {
        "hex": "0x000A",
        "dec": 10,
        "access": "R",
        "name": "info",
        "description": "Stan wyjścia sygnału potwierdzenia pracy centrali (O1)",
        "values": {
          "0": "OFF",
          "1": "ON"
        },
        "fw": "4.84"
      },
      {
        "hex": "0x000B",
        "dec": 11,
        "access": "R",
        "name": "power_supply_fans",
        "description": "Stan wyjścia przekaźnika zasilania wentylatorów",
        "values": {
          "0": "OFF",
          "1": "ON"
        }
      },
      {
        "hex": "0x000C",
        "dec": 12,
        "access": "R",
        "name": "heating_cable",
        "description": "Stan wyjścia przekaźnika zasilania kabla grzejnego",
        "values": {
          "0": "OFF",
          "1": "ON"
        }
      },
      {
        "hex": "0x000D",
        "dec": 13,
        "access": "R",
        "name": "workt_permit",
        "description": "Stan wyjścia przekaźnika potwierdzenia pracy (Expansion)",
        "values": {
          "0": "OFF",
          "1": "ON"
        }
      },
      {
        "hex": "0x000E",
        "dec": 14,
        "access": "R",
        "name": "gwc",
        "description": "Stan wyjścia przekaźnika GWC",
        "values": {
          "0": "OFF",
          "1": "ON"
        }
      },
      {
        "hex": "0x000F",
        "dec": 15,
        "access": "R",
        "name": "hood",
        "description": "Stan wyjścia zasilającego przepustnicę okapu",
        "values": {
          "0": "OFF",
          "1": "ON"
        }
      }
    ]
  },
  "fc02_discrete_inputs": {
    "description": "02 - READ DISCRETE INPUTS",
    "registers": [
      {
        "hex": "0x0000",
        "dec": 0,
        "access": "R",
        "name": "duct_heater_protection",
        "description": "Stan wejścia zabezpieczenia termicznego elektrycznej nagrzewnicy kanałowej",
        "values": {
          "0": "OFF",
          "1": "ON"
        }
      },
      {
        "hex": "0x0001",
        "dec": 1,
        "access": "R",
        "name": "expansion",
        "description": "Komunikacja z modułem Expansion",
        "values": {
          "0": "brak",
          "1": "jest"
        }
      },
      {
        "hex": "0x0003",
        "dec": 3,
        "access": "R",
        "name": "dp_duct_filter_overflow",
        "description": "Stan wejścia presostatu filtra kanałowego",
        "values": {
          "0": "OFF",
          "1": "ON"
        }
      },
      {
        "hex": "0x0004",
        "dec": 4,
        "access": "R",
        "name": "hood",
        "description": "Stan wejścia włącznika funkcji OKAP",
        "values": {
          "0": "OFF",
          "1": "ON"
        }
      },
      {
        "hex": "0x0005",
        "dec": 5,
        "access": "R",
        "name": "contamination_sensor",
        "description": "Stan wejścia dwustanowego czujnika jakości powietrza",
        "values": {
          "0": "OFF",
          "1": "ON"
        }
      },
      {
        "hex": "0x0006",
        "dec": 6,
        "access": "R",
        "name": "airing_sensor",
        "description": "Stan wejścia dwustanowego czujnika wilgotności",
        "values": {
          "0": "OFF",
          "1": "ON"
        }
      },
      {
        "hex": "0x0007",
        "dec": 7,
        "access": "R",
        "name": "airing_switch",
        "description": "Stan wejścia włącznika funkcji WIETRZENIE",
        "values": {
          "0": "OFF",
          "1": "ON"
        }
      },
      {
        "hex": "0x000A",
        "dec": 10,
        "access": "R",
        "name": "airing_mini",
        "description": "Stan wejścia przełącznika AirS w pozycji 'Wietrzenie'",
        "values": {
          "0": "OFF",
          "1": "ON"
        }
      },
      {
        "hex": "0x000B",
        "dec": 11,
        "access": "R",
        "name": "fan_speed_3",
        "description": "Stan wejścia przełącznika AirS w pozycji '3 bieg'",
        "values": {
          "0": "OFF",
          "1": "ON"
        }
      },
      {
        "hex": "0x000C",
        "dec": 12,
        "access": "R",
        "name": "fan_speed_2",
        "description": "Stan wejścia przełącznika AirS w pozycji '2 bieg'",
        "values": {
          "0": "OFF",
          "1": "ON"
        }
      },
      {
        "hex": "0x000D",
        "dec": 13,
        "access": "R",
        "name": "fan_speed_1",
        "description": "Stan wejścia przełącznika AirS w pozycji '1 bieg'",
        "values": {
          "0": "OFF",
          "1": "ON"
        }
      },
      {
        "hex": "0x000E",
        "dec": 14,
        "access": "R",
        "name": "fireplace",
        "description": "Stan wejścia włącznika funkcji KOMINEK",
        "values": {
          "0": "OFF",
          "1": "ON"
        }
      },
      {
        "hex": "0x000F",
        "dec": 15,
        "access": "R",
        "name": "ppoz",
        "description": "Stan wejścia sygnału alarmu pożarowego (P.POZ.)",
        "values": {
          "0": "OFF",
          "1": "ON"
        }
      },
      {
        "hex": "0x0012",
        "dec": 18,
        "access": "R",
        "name": "dp_ahu_filter_overflow",
        "description": "Stan wejścia presostatu filtrów w rekuperatorze (DP1)",
        "values": {
          "0": "OFF",
          "1": "ON"
        }
      },
      {
        "hex": "0x0013",
        "dec": 19,
        "access": "R",
        "name": "ahu_filter_protection",
        "description": "Stan wejścia zabezpieczenia termicznego nagrzewnicy systemu przeciwzamrożeniowego FPX",
        "values": {
          "0": "OFF",
          "1": "ON"
        }
      },
      {
        "hex": "0x0015",
        "dec": 21,
        "access": "R",
        "name": "empty_house",
        "description": "Stan wejścia sygnału załączenia funkcji PUSTY DOM",
        "values": {
          "0": "OFF",
          "1": "ON"
        }
      }
    ]
  },
  "fc04_input_registers": {
    "description": "04 - READ INPUT REGISTER",
    "registers": [
      {
        "hex": "0x0000",
        "dec": 0,
        "access": "R",
        "name": "VERSION_MAJOR",
        "description": "Wersja oprogramowania sterownika - liczba 1 [MM]",
        "note": "Format wersji: MM.mm.pp"
      },
      {
        "hex": "0x0001",
        "dec": 1,
        "access": "R",
        "name": "VERSION_MINOR",
        "description": "Wersja oprogramowania sterownika - liczba 2 [mm]"
      },
      {
        "hex": "0x0002",
        "dec": 2,
        "access": "R",
        "name": "day_of_week",
        "description": "Bieżący dzień tygodnia dla trybu automatycznego",
        "min": 0,
        "max": 6,
        "default": 1,
        "multiplier": 1,
        "values": {
          "0": "Poniedziałek",
          "1": "Wtorek",
          "2": "Środa",
          "3": "Czwartek",
          "4": "Piątek",
          "5": "Sobota",
          "6": "Niedziela"
        }
      },
      {
        "hex": "0x0003",
        "dec": 3,
        "access": "R",
        "name": "period",
        "description": "Bieżący odcinek czasowy dla trybu automatycznego",
        "min": 0,
        "max": 3,
        "default": 1,
        "multiplier": 1,
        "values": {
          "0": "Odcinek czasowy 1",
          "1": "Odcinek czasowy 2",
          "2": "Odcinek czasowy 3",
          "3": "Odcinek czasowy 4"
        }
      },
      {
        "hex": "0x0004",
        "dec": 4,
        "access": "R",
        "name": "VERSION_PATCH",
        "description": "Wersja oprogramowania sterownika - liczba 3 [pp]",
        "note": "Format wersji: MM.mm.pp",
        "fw": "4.82"
      },
      {
        "hex": "0x000E",
        "dec": 14,
        "access": "R",
        "name": "compilation_days",
        "description": "Data kompilacji oprogramowania Basic",
        "min": 0,
        "max": 65535,
        "multiplier": 1,
        "unit": "d",
        "note": "Liczba dni od 01.01.2000"
      },
      {
        "hex": "0x000F",
        "dec": 15,
        "access": "R",
        "name": "compilation_seconds",
        "description": "Godzina kompilacji oprogramowania Basic",
        "min": 0,
        "max": 43200,
        "multiplier": 2,
        "unit": "s",
        "note": "Liczba sekund od 00:00:00"
      },
      {
        "hex": "0x0010",
        "dec": 16,
        "access": "R",
        "name": "outside_temperature",
        "description": "Temperatura powietrza zewnętrznego (TZ1)",
        "min": -999,
        "max": 999,
        "multiplier": 0.1,
        "unit": "°C",
        "note": "Wartość 0x8000 (32768 dec) = brak odczytu"
      },
      {
        "hex": "0x0011",
        "dec": 17,
        "access": "R",
        "name": "supply_temperature",
        "description": "Temperatura powietrza nawiewanego (TN1)",
        "min": -999,
        "max": 999,
        "multiplier": 0.1,
        "unit": "°C",
        "note": "Wartość 0x8000 (32768 dec) = brak odczytu"
      },
      {
        "hex": "0x0012",
        "dec": 18,
        "access": "R",
        "name": "exhaust_temperature",
        "description": "Temperatura powietrza usuwanego z pomieszczenia (TP)",
        "min": -999,
        "max": 999,
        "multiplier": 0.1,
        "unit": "°C",
        "note": "Wartość 0x8000 (32768 dec) = brak odczytu"
      },
      {
        "hex": "0x0013",
        "dec": 19,
        "access": "R",
        "name": "fpx_temperature",
        "description": "Temperatura powietrza za nagrzewnicą FPX (TZ2)",
        "min": -999,
        "max": 999,
        "multiplier": 0.1,
        "unit": "°C",
        "note": "Wartość 0x8000 (32768 dec) = brak odczytu"
      },
      {
        "hex": "0x0014",
        "dec": 20,
        "access": "R",
        "name": "duct_supply_temperature",
        "description": "Temperatura powietrza za nagrzewnicą/chłodnicą kanałową (TN2)",
        "min": -999,
        "max": 999,
        "multiplier": 0.1,
        "unit": "°C",
        "note": "Wartość 0x8000 (32768 dec) = brak odczytu"
      },
      {
        "hex": "0x0015",
        "dec": 21,
        "access": "R",
        "name": "gwc_temperature",
        "description": "Temperatura przed wymiennikiem systemu glikolowego GWC (TZ3)",
        "min": -999,
        "max": 999,
        "multiplier": 0.1,
        "unit": "°C",
        "note": "Wartość 0x8000 (32768 dec) = brak odczytu"
      },
      {
        "hex": "0x0016",
        "dec": 22,
        "access": "R",
        "name": "ambient_temperature",
        "description": "Temperatura otoczenia (TO)",
        "min": -999,
        "max": 999,
        "multiplier": 0.1,
        "unit": "°C",
        "note": "Wartość 0x8000 (32768 dec) = brak odczytu"
      },
      {
        "hex": "0x0018",
        "dec": 24,
        "access": "R",
        "name": "serial_number_1",
        "description": "Numer seryjny sterownika - liczba 1",
        "note": "S/N format: 1a2b 3c4d 5e6f (rejestry 0x0018-0x001D)"
      },
      {
        "hex": "0x0019",
        "dec": 25,
        "access": "R",
        "name": "serial_number_2",
        "description": "Numer seryjny sterownika - liczba 2"
      },
      {
        "hex": "0x001A",
        "dec": 26,
        "access": "R",
        "name": "serial_number_3",
        "description": "Numer seryjny sterownika - liczba 3"
      },
      {
        "hex": "0x001B",
        "dec": 27,
        "access": "R",
        "name": "serial_number_4",
        "description": "Numer seryjny sterownika - liczba 4"
      },
      {
        "hex": "0x001C",
        "dec": 28,
        "access": "R",
        "name": "serial_number_5",
        "description": "Numer seryjny sterownika - liczba 5"
      },
      {
        "hex": "0x001D",
        "dec": 29,
        "access": "R",
        "name": "serial_number_6",
        "description": "Numer seryjny sterownika - liczba 6"
      },
      {
        "hex": "0x010F",
        "dec": 271,
        "access": "R",
        "name": "constant_flow_active",
        "description": "Status aktywności systemu Constant Flow",
        "min": 0,
        "max": 1,
        "values": {
          "0": "nieaktywny",
          "1": "aktywny"
        },
        "fw": "2.15"
      },
      {
        "hex": "0x0110",
        "dec": 272,
        "access": "R",
        "name": "supply_percentage",
        "description": "Zadana intensywność wentylacji (nawiew)",
        "min": 0,
        "max": 150,
        "multiplier": 1,
        "unit": "%",
        "fw": "2.15"
      },
      {
        "hex": "0x0111",
        "dec": 273,
        "access": "R",
        "name": "exhaust_percentage",
        "description": "Zadana intensywność wentylacji (wywiew)",
        "min": 0,
        "max": 150,
        "multiplier": 1,
        "unit": "%",
        "fw": "2.15"
      },
      {
        "hex": "0x0112",
        "dec": 274,
        "access": "R",
        "name": "supply_flowrate",
        "description": "Zadany strumień przepływu (nawiew)",
        "min": 0,
        "max": 4095,
        "multiplier": 1,
        "unit": "m3/h",
        "fw": "2.15"
      },
      {
        "hex": "0x0113",
        "dec": 275,
        "access": "R",
        "name": "exhaust_flowrate",
        "description": "Zadany strumień przepływu (wywiew)",
        "min": 0,
        "max": 4095,
        "multiplier": 1,
        "unit": "m3/h",
        "fw": "2.15"
      },
      {
        "hex": "0x0114",
        "dec": 276,
        "access": "R",
        "name": "min_percentage",
        "description": "Minimalna możliwa do ustawienia intensywność wentylacji",
        "min": 10,
        "max": 10,
        "multiplier": 1,
        "unit": "%",
        "note": "Zakres dynamiczny - zależny od kalibracji, min 10%",
        "fw": "2.15"
      },
      {
        "hex": "0x0115",
        "dec": 277,
        "access": "R",
        "name": "max_percentage",
        "description": "Maksymalna możliwa do ustawienia intensywność wentylacji",
        "min": 150,
        "max": 150,
        "multiplier": 1,
        "unit": "%",
        "note": "Zakres dynamiczny - zależny od kalibracji, max 150%",
        "fw": "2.15"
      }
    ]
  },
  "fc03_holding_registers": {
    "description": "03 - READ HOLDING REGISTER",
    "registers": [
      {
        "hex": "0x0000",
        "dec": 0,
        "access": "RW",
        "name": "date_time_year_month",
        "description": "Data i godzina - liczba dziesiątek/jedności roku i miesiąc [RRMM]",
        "min_year": 0,
        "max_year": 99,
        "min_month": 1,
        "max_month": 12,
        "multiplier": 1,
        "unit_year": "rok",
        "unit_month": "miesiąc",
        "note": "Wszystkie 4 rejestry (0x0000-0x0003) muszą być odczytywane/zapisywane jednocześnie. RR: 00=2000...99=2099, MM: 1=Styczeń...12=Grudzień",
        "fw": "4.75"
      },
      {
        "hex": "0x0001",
        "dec": 1,
        "access": "RW",
        "name": "date_time_day_weekday",
        "description": "Data i godzina - dzień miesiąca i dzień tygodnia [DDTT]",
        "min_day": 1,
        "max_day": 31,
        "min_weekday": 0,
        "max_weekday": 6,
        "note": "DD: dzień, TT: 0=Poniedziałek...6=Niedziela",
        "fw": "4.75"
      },
      {
        "hex": "0x0002",
        "dec": 2,
        "access": "RW",
        "name": "date_time_hour_minute",
        "description": "Data i godzina - godzina i minuta [GGmm]",
        "min_hour": 0,
        "max_hour": 23,
        "min_minute": 0,
        "max_minute": 59,
        "unit_h": "h",
        "unit_min": "min"
      },
      {
        "hex": "0x0003",
        "dec": 3,
        "access": "RW",
        "name": "date_time_second_csec",
        "description": "Data i godzina - sekunda i setne części sekundy [sscc]",
        "min_sec": 0,
        "max_sec": 59,
        "min_csec": 0,
        "max_csec": 99,
        "unit_s": "s",
        "unit_cs": "cs"
      },
      {
        "hex": "0x0007",
        "dec": 7,
        "access": "R",
        "name": "lock_date_year",
        "description": "Data zablokowania centrali kluczem produktu - rok [00RR]",
        "min": 0,
        "max": 99,
        "multiplier": 1,
        "unit": "rok",
        "note": "Wszystkie 3 rejestry (0x0007-0x0009) muszą być odczytywane jednocześnie"
      },
      {
        "hex": "0x0008",
        "dec": 8,
        "access": "R",
        "name": "lock_date_month",
        "description": "Data zablokowania centrali kluczem produktu - miesiąc [00MM]",
        "min": 1,
        "max": 12,
        "multiplier": 1,
        "unit": "miesiąc"
      },
      {
        "hex": "0x0009",
        "dec": 9,
        "access": "R",
        "name": "lock_date_day",
        "description": "Data zablokowania centrali kluczem produktu - dzień [00DD]",
        "min": 1,
        "max": 31,
        "multiplier": 1,
        "unit": "dzień"
      },
      {
        "hex": "0x000D",
        "dec": 13,
        "access": "RW",
        "name": "configuration_mode",
        "description": "Tryby specjalne pracy centrali",
        "min": 0,
        "max": 242,
        "default": 0,
        "multiplier": 1,
        "values": {
          "0": "normalna praca",
          "47": "kontrola filtra wtórnego kanałowego (presostat)",
          "65": "kontrola filtrów (AFC) + kontrola filtra wtórnego kanałowego"
        },
        "note": "Aby dezaktywować tryb specjalny wprowadzić wartość 0",
        "fw": "4.75"
      },
      {
        "hex": "0x000F",
        "dec": 15,
        "access": "RW",
        "name": "access_level",
        "description": "Poziom dostępu",
        "min": 0,
        "max": 2,
        "default": 0,
        "multiplier": 1,
        "note": "Zapisać kod dostępu, następnie odczytać wyznaczony poziom",
        "values": {
          "0": "użytkownik",
          "1": "serwis/instalator",
          "3": "producent"
        }
      },
      {
        "hex": "0x0010",
        "dec": 16,
        "access": "RW",
        "name": "schedule_summer_mon_slot1_time",
        "description": "Harmonogram LATO - Poniedziałek - odcinek 1 - godzina rozpoczęcia [GGMM]",
        "min_h": 0,
        "max_h": 23,
        "default_h": 6,
        "min_m": 0,
        "max_m": 59,
        "default_m": 0,
        "note": "Format BCD [GGMM]. Przykład: 0x0630 = 06:30. Dezaktywacja: 0xA200 (41472 dec)"
      },
      {
        "hex": "0x0011",
        "dec": 17,
        "access": "RW",
        "name": "schedule_summer_mon_slot2_time",
        "description": "Harmonogram LATO - Poniedziałek - odcinek 2 - godzina rozpoczęcia [GGMM]",
        "min_h": 0,
        "max_h": 23,
        "default_h": 8,
        "min_m": 0,
        "max_m": 59,
        "default_m": 0
      },
      {
        "hex": "0x0012",
        "dec": 18,
        "access": "RW",
        "name": "schedule_summer_mon_slot3_time",
        "description": "Harmonogram LATO - Poniedziałek - odcinek 3 - godzina rozpoczęcia [GGMM]",
        "min_h": 0,
        "max_h": 23,
        "default_h": 16,
        "min_m": 0,
        "max_m": 59,
        "default_m": 0
      },
      {
        "hex": "0x0013",
        "dec": 19,
        "access": "RW",
        "name": "schedule_summer_mon_slot4_time",
        "description": "Harmonogram LATO - Poniedziałek - odcinek 4 - godzina rozpoczęcia [GGMM]",
        "min_h": 0,
        "max_h": 23,
        "default_h": 22,
        "min_m": 0,
        "max_m": 59,
        "default_m": 0
      },
      {
        "hex": "0x0014",
        "dec": 20,
        "access": "RW",
        "name": "schedule_summer_tue_slot1_time",
        "description": "Harmonogram LATO - Wtorek - odcinek 1 - godzina rozpoczęcia [GGMM]",
        "min_h": 0,
        "max_h": 23,
        "default_h": 6,
        "min_m": 0,
        "max_m": 59,
        "default_m": 0
      },
      {
        "hex": "0x0015",
        "dec": 21,
        "access": "RW",
        "name": "schedule_summer_tue_slot2_time",
        "description": "Harmonogram LATO - Wtorek - odcinek 2 - godzina rozpoczęcia [GGMM]",
        "min_h": 0,
        "max_h": 23,
        "default_h": 8,
        "min_m": 0,
        "max_m": 59,
        "default_m": 0
      },
      {
        "hex": "0x0016",
        "dec": 22,
        "access": "RW",
        "name": "schedule_summer_tue_slot3_time",
        "description": "Harmonogram LATO - Wtorek - odcinek 3 - godzina rozpoczęcia [GGMM]",
        "min_h": 0,
        "max_h": 23,
        "default_h": 16,
        "min_m": 0,
        "max_m": 59,
        "default_m": 0
      },
      {
        "hex": "0x0017",
        "dec": 23,
        "access": "RW",
        "name": "schedule_summer_tue_slot4_time",
        "description": "Harmonogram LATO - Wtorek - odcinek 4 - godzina rozpoczęcia [GGMM]",
        "min_h": 0,
        "max_h": 23,
        "default_h": 22,
        "min_m": 0,
        "max_m": 59,
        "default_m": 0
      },
      {
        "hex": "0x0018",
        "dec": 24,
        "access": "RW",
        "name": "schedule_summer_wed_slot1_time",
        "description": "Harmonogram LATO - Środa - odcinek 1 - godzina rozpoczęcia [GGMM]",
        "min_h": 0,
        "max_h": 23,
        "default_h": 6,
        "min_m": 0,
        "max_m": 59,
        "default_m": 0
      },
      {
        "hex": "0x0019",
        "dec": 25,
        "access": "RW",
        "name": "schedule_summer_wed_slot2_time",
        "description": "Harmonogram LATO - Środa - odcinek 2 - godzina rozpoczęcia [GGMM]",
        "min_h": 0,
        "max_h": 23,
        "default_h": 8,
        "min_m": 0,
        "max_m": 59,
        "default_m": 0
      },
      {
        "hex": "0x001A",
        "dec": 26,
        "access": "RW",
        "name": "schedule_summer_wed_slot3_time",
        "description": "Harmonogram LATO - Środa - odcinek 3 - godzina rozpoczęcia [GGMM]",
        "min_h": 0,
        "max_h": 23,
        "default_h": 16,
        "min_m": 0,
        "max_m": 59,
        "default_m": 0
      },
      {
        "hex": "0x001B",
        "dec": 27,
        "access": "RW",
        "name": "schedule_summer_wed_slot4_time",
        "description": "Harmonogram LATO - Środa - odcinek 4 - godzina rozpoczęcia [GGMM]",
        "min_h": 0,
        "max_h": 23,
        "default_h": 22,
        "min_m": 0,
        "max_m": 59,
        "default_m": 0
      },
      {
        "hex": "0x001C",
        "dec": 28,
        "access": "RW",
        "name": "schedule_summer_thu_slot1_time",
        "description": "Harmonogram LATO - Czwartek - odcinek 1 - godzina rozpoczęcia [GGMM]",
        "min_h": 0,
        "max_h": 23,
        "default_h": 6,
        "min_m": 0,
        "max_m": 59,
        "default_m": 0
      },
      {
        "hex": "0x001D",
        "dec": 29,
        "access": "RW",
        "name": "schedule_summer_thu_slot2_time",
        "description": "Harmonogram LATO - Czwartek - odcinek 2 - godzina rozpoczęcia [GGMM]",
        "min_h": 0,
        "max_h": 23,
        "default_h": 8,
        "min_m": 0,
        "max_m": 59,
        "default_m": 0
      },
      {
        "hex": "0x001E",
        "dec": 30,
        "access": "RW",
        "name": "schedule_summer_thu_slot3_time",
        "description": "Harmonogram LATO - Czwartek - odcinek 3 - godzina rozpoczęcia [GGMM]",
        "min_h": 0,
        "max_h": 23,
        "default_h": 16,
        "min_m": 0,
        "max_m": 59,
        "default_m": 0
      },
      {
        "hex": "0x001F",
        "dec": 31,
        "access": "RW",
        "name": "schedule_summer_thu_slot4_time",
        "description": "Harmonogram LATO - Czwartek - odcinek 4 - godzina rozpoczęcia [GGMM]",
        "min_h": 0,
        "max_h": 23,
        "default_h": 22,
        "min_m": 0,
        "max_m": 59,
        "default_m": 0
      },
      {
        "hex": "0x0020",
        "dec": 32,
        "access": "RW",
        "name": "schedule_summer_fri_slot1_time",
        "description": "Harmonogram LATO - Piątek - odcinek 1 - godzina rozpoczęcia [GGMM]",
        "min_h": 0,
        "max_h": 23,
        "default_h": 6,
        "min_m": 0,
        "max_m": 59,
        "default_m": 0
      },
      {
        "hex": "0x0021",
        "dec": 33,
        "access": "RW",
        "name": "schedule_summer_fri_slot2_time",
        "description": "Harmonogram LATO - Piątek - odcinek 2 - godzina rozpoczęcia [GGMM]",
        "min_h": 0,
        "max_h": 23,
        "default_h": 8,
        "min_m": 0,
        "max_m": 59,
        "default_m": 0
      },
      {
        "hex": "0x0022",
        "dec": 34,
        "access": "RW",
        "name": "schedule_summer_fri_slot3_time",
        "description": "Harmonogram LATO - Piątek - odcinek 3 - godzina rozpoczęcia [GGMM]",
        "min_h": 0,
        "max_h": 23,
        "default_h": 16,
        "min_m": 0,
        "max_m": 59,
        "default_m": 0
      },
      {
        "hex": "0x0023",
        "dec": 35,
        "access": "RW",
        "name": "schedule_summer_fri_slot4_time",
        "description": "Harmonogram LATO - Piątek - odcinek 4 - godzina rozpoczęcia [GGMM]",
        "min_h": 0,
        "max_h": 23,
        "default_h": 22,
        "min_m": 0,
        "max_m": 59,
        "default_m": 0
      },
      {
        "hex": "0x0024",
        "dec": 36,
        "access": "RW",
        "name": "schedule_summer_sat_slot1_time",
        "description": "Harmonogram LATO - Sobota - odcinek 1 - godzina rozpoczęcia [GGMM]",
        "min_h": 0,
        "max_h": 23,
        "default_h": 6,
        "min_m": 0,
        "max_m": 59,
        "default_m": 0
      },
      {
        "hex": "0x0025",
        "dec": 37,
        "access": "RW",
        "name": "schedule_summer_sat_slot2_time",
        "description": "Harmonogram LATO - Sobota - odcinek 2 - godzina rozpoczęcia [GGMM]",
        "min_h": 0,
        "max_h": 23,
        "default_h": 8,
        "min_m": 0,
        "max_m": 59,
        "default_m": 0
      },
      {
        "hex": "0x0026",
        "dec": 38,
        "access": "RW",
        "name": "schedule_summer_sat_slot3_time",
        "description": "Harmonogram LATO - Sobota - odcinek 3 - godzina rozpoczęcia [GGMM]",
        "min_h": 0,
        "max_h": 23,
        "default_h": 16,
        "min_m": 0,
        "max_m": 59,
        "default_m": 0
      },
      {
        "hex": "0x0027",
        "dec": 39,
        "access": "RW",
        "name": "schedule_summer_sat_slot4_time",
        "description": "Harmonogram LATO - Sobota - odcinek 4 - godzina rozpoczęcia [GGMM]",
        "min_h": 0,
        "max_h": 23,
        "default_h": 22,
        "min_m": 0,
        "max_m": 59,
        "default_m": 0
      },
      {
        "hex": "0x0028",
        "dec": 40,
        "access": "RW",
        "name": "schedule_summer_sun_slot1_time",
        "description": "Harmonogram LATO - Niedziela - odcinek 1 - godzina rozpoczęcia [GGMM]",
        "min_h": 0,
        "max_h": 23,
        "default_h": 6,
        "min_m": 0,
        "max_m": 59,
        "default_m": 0
      },
      {
        "hex": "0x0029",
        "dec": 41,
        "access": "RW",
        "name": "schedule_summer_sun_slot2_time",
        "description": "Harmonogram LATO - Niedziela - odcinek 2 - godzina rozpoczęcia [GGMM]",
        "min_h": 0,
        "max_h": 23,
        "default_h": 8,
        "min_m": 0,
        "max_m": 59,
        "default_m": 0
      },
      {
        "hex": "0x002A",
        "dec": 42,
        "access": "RW",
        "name": "schedule_summer_sun_slot3_time",
        "description": "Harmonogram LATO - Niedziela - odcinek 3 - godzina rozpoczęcia [GGMM]",
        "min_h": 0,
        "max_h": 23,
        "default_h": 16,
        "min_m": 0,
        "max_m": 59,
        "default_m": 0
      },
      {
        "hex": "0x002B",
        "dec": 43,
        "access": "RW",
        "name": "schedule_summer_sun_slot4_time",
        "description": "Harmonogram LATO - Niedziela - odcinek 4 - godzina rozpoczęcia [GGMM]",
        "min_h": 0,
        "max_h": 23,
        "default_h": 22,
        "min_m": 0,
        "max_m": 59,
        "default_m": 0
      },
      {
        "hex": "0x002C",
        "dec": 44,
        "access": "RW",
        "name": "schedule_winter_mon_slot1_time",
        "description": "Harmonogram ZIMA - Poniedziałek - odcinek 1 - godzina rozpoczęcia [GGMM]",
        "min_h": 0,
        "max_h": 23,
        "default_h": 6,
        "min_m": 0,
        "max_m": 59,
        "default_m": 0,
        "note": "Format BCD [GGMM]. Dezaktywacja: 0xA200 (41472 dec)"
      },
      {
        "hex": "0x002D",
        "dec": 45,
        "access": "RW",
        "name": "schedule_winter_mon_slot2_time",
        "description": "Harmonogram ZIMA - Poniedziałek - odcinek 2 - godzina rozpoczęcia [GGMM]",
        "min_h": 0,
        "max_h": 23,
        "default_h": 8,
        "min_m": 0,
        "max_m": 59,
        "default_m": 0
      },
      {
        "hex": "0x002E",
        "dec": 46,
        "access": "RW",
        "name": "schedule_winter_mon_slot3_time",
        "description": "Harmonogram ZIMA - Poniedziałek - odcinek 3 - godzina rozpoczęcia [GGMM]",
        "min_h": 0,
        "max_h": 23,
        "default_h": 16,
        "min_m": 0,
        "max_m": 59,
        "default_m": 0
      },
      {
        "hex": "0x002F",
        "dec": 47,
        "access": "RW",
        "name": "schedule_winter_mon_slot4_time",
        "description": "Harmonogram ZIMA - Poniedziałek - odcinek 4 - godzina rozpoczęcia [GGMM]",
        "min_h": 0,
        "max_h": 23,
        "default_h": 23,
        "min_m": 0,
        "max_m": 59,
        "default_m": 0
      },
      {
        "hex": "0x0030",
        "dec": 48,
        "access": "RW",
        "name": "schedule_winter_tue_slot1_time",
        "description": "Harmonogram ZIMA - Wtorek - odcinek 1 - godzina rozpoczęcia [GGMM]",
        "min_h": 0,
        "max_h": 23,
        "default_h": 6,
        "min_m": 0,
        "max_m": 59,
        "default_m": 0
      },
      {
        "hex": "0x0031",
        "dec": 49,
        "access": "RW",
        "name": "schedule_winter_tue_slot2_time",
        "description": "Harmonogram ZIMA - Wtorek - odcinek 2 - godzina rozpoczęcia [GGMM]",
        "min_h": 0,
        "max_h": 23,
        "default_h": 8,
        "min_m": 0,
        "max_m": 59,
        "default_m": 0
      },
      {
        "hex": "0x0032",
        "dec": 50,
        "access": "RW",
        "name": "schedule_winter_tue_slot3_time",
        "description": "Harmonogram ZIMA - Wtorek - odcinek 3 - godzina rozpoczęcia [GGMM]",
        "min_h": 0,
        "max_h": 23,
        "default_h": 16,
        "min_m": 0,
        "max_m": 59,
        "default_m": 0
      },
      {
        "hex": "0x0033",
        "dec": 51,
        "access": "RW",
        "name": "schedule_winter_tue_slot4_time",
        "description": "Harmonogram ZIMA - Wtorek - odcinek 4 - godzina rozpoczęcia [GGMM]",
        "min_h": 0,
        "max_h": 23,
        "default_h": 23,
        "min_m": 0,
        "max_m": 59,
        "default_m": 0
      },
      {
        "hex": "0x0034",
        "dec": 52,
        "access": "RW",
        "name": "schedule_winter_wed_slot1_time",
        "description": "Harmonogram ZIMA - Środa - odcinek 1 - godzina rozpoczęcia [GGMM]",
        "min_h": 0,
        "max_h": 23,
        "default_h": 6,
        "min_m": 0,
        "max_m": 59,
        "default_m": 0
      },
      {
        "hex": "0x0035",
        "dec": 53,
        "access": "RW",
        "name": "schedule_winter_wed_slot2_time",
        "description": "Harmonogram ZIMA - Środa - odcinek 2 - godzina rozpoczęcia [GGMM]",
        "min_h": 0,
        "max_h": 23,
        "default_h": 8,
        "min_m": 0,
        "max_m": 59,
        "default_m": 0
      },
      {
        "hex": "0x0036",
        "dec": 54,
        "access": "RW",
        "name": "schedule_winter_wed_slot3_time",
        "description": "Harmonogram ZIMA - Środa - odcinek 3 - godzina rozpoczęcia [GGMM]",
        "min_h": 0,
        "max_h": 23,
        "default_h": 16,
        "min_m": 0,
        "max_m": 59,
        "default_m": 0
      },
      {
        "hex": "0x0037",
        "dec": 55,
        "access": "RW",
        "name": "schedule_winter_wed_slot4_time",
        "description": "Harmonogram ZIMA - Środa - odcinek 4 - godzina rozpoczęcia [GGMM]",
        "min_h": 0,
        "max_h": 23,
        "default_h": 23,
        "min_m": 0,
        "max_m": 59,
        "default_m": 0
      },
      {
        "hex": "0x0038",
        "dec": 56,
        "access": "RW",
        "name": "schedule_winter_thu_slot1_time",
        "description": "Harmonogram ZIMA - Czwartek - odcinek 1 - godzina rozpoczęcia [GGMM]",
        "min_h": 0,
        "max_h": 23,
        "default_h": 6,
        "min_m": 0,
        "max_m": 59,
        "default_m": 0
      },
      {
        "hex": "0x0039",
        "dec": 57,
        "access": "RW",
        "name": "schedule_winter_thu_slot2_time",
        "description": "Harmonogram ZIMA - Czwartek - odcinek 2 - godzina rozpoczęcia [GGMM]",
        "min_h": 0,
        "max_h": 23,
        "default_h": 8,
        "min_m": 0,
        "max_m": 59,
        "default_m": 0
      },
      {
        "hex": "0x003A",
        "dec": 58,
        "access": "RW",
        "name": "schedule_winter_thu_slot3_time",
        "description": "Harmonogram ZIMA - Czwartek - odcinek 3 - godzina rozpoczęcia [GGMM]",
        "min_h": 0,
        "max_h": 23,
        "default_h": 16,
        "min_m": 0,
        "max_m": 59,
        "default_m": 0
      },
      {
        "hex": "0x003B",
        "dec": 59,
        "access": "RW",
        "name": "schedule_winter_thu_slot4_time",
        "description": "Harmonogram ZIMA - Czwartek - odcinek 4 - godzina rozpoczęcia [GGMM]",
        "min_h": 0,
        "max_h": 23,
        "default_h": 23,
        "min_m": 0,
        "max_m": 59,
        "default_m": 0
      },
      {
        "hex": "0x003C",
        "dec": 60,
        "access": "RW",
        "name": "schedule_winter_fri_slot1_time",
        "description": "Harmonogram ZIMA - Piątek - odcinek 1 - godzina rozpoczęcia [GGMM]",
        "min_h": 0,
        "max_h": 23,
        "default_h": 6,
        "min_m": 0,
        "max_m": 59,
        "default_m": 0
      },
      {
        "hex": "0x003D",
        "dec": 61,
        "access": "RW",
        "name": "schedule_winter_fri_slot2_time",
        "description": "Harmonogram ZIMA - Piątek - odcinek 2 - godzina rozpoczęcia [GGMM]",
        "min_h": 0,
        "max_h": 23,
        "default_h": 8,
        "min_m": 0,
        "max_m": 59,
        "default_m": 0
      },
      {
        "hex": "0x003E",
        "dec": 62,
        "access": "RW",
        "name": "schedule_winter_fri_slot3_time",
        "description": "Harmonogram ZIMA - Piątek - odcinek 3 - godzina rozpoczęcia [GGMM]",
        "min_h": 0,
        "max_h": 23,
        "default_h": 16,
        "min_m": 0,
        "max_m": 59,
        "default_m": 0
      },
      {
        "hex": "0x003F",
        "dec": 63,
        "access": "RW",
        "name": "schedule_winter_fri_slot4_time",
        "description": "Harmonogram ZIMA - Piątek - odcinek 4 - godzina rozpoczęcia [GGMM]",
        "min_h": 0,
        "max_h": 23,
        "default_h": 23,
        "min_m": 0,
        "max_m": 59,
        "default_m": 0
      },
      {
        "hex": "0x0040",
        "dec": 64,
        "access": "RW",
        "name": "schedule_winter_sat_slot1_time",
        "description": "Harmonogram ZIMA - Sobota - odcinek 1 - godzina rozpoczęcia [GGMM]",
        "min_h": 0,
        "max_h": 23,
        "default_h": 6,
        "min_m": 0,
        "max_m": 59,
        "default_m": 0
      },
      {
        "hex": "0x0041",
        "dec": 65,
        "access": "RW",
        "name": "schedule_winter_sat_slot2_time",
        "description": "Harmonogram ZIMA - Sobota - odcinek 2 - godzina rozpoczęcia [GGMM]",
        "min_h": 0,
        "max_h": 23,
        "default_h": 8,
        "min_m": 0,
        "max_m": 59,
        "default_m": 0
      },
      {
        "hex": "0x0042",
        "dec": 66,
        "access": "RW",
        "name": "schedule_winter_sat_slot3_time",
        "description": "Harmonogram ZIMA - Sobota - odcinek 3 - godzina rozpoczęcia [GGMM]",
        "min_h": 0,
        "max_h": 23,
        "default_h": 16,
        "min_m": 0,
        "max_m": 59,
        "default_m": 0
      },
      {
        "hex": "0x0043",
        "dec": 67,
        "access": "RW",
        "name": "schedule_winter_sat_slot4_time",
        "description": "Harmonogram ZIMA - Sobota - odcinek 4 - godzina rozpoczęcia [GGMM]",
        "min_h": 0,
        "max_h": 23,
        "default_h": 22,
        "min_m": 0,
        "max_m": 59,
        "default_m": 0
      },
      {
        "hex": "0x0044",
        "dec": 68,
        "access": "RW",
        "name": "schedule_winter_sun_slot1_time",
        "description": "Harmonogram ZIMA - Niedziela - odcinek 1 - godzina rozpoczęcia [GGMM]",
        "min_h": 0,
        "max_h": 23,
        "default_h": 6,
        "min_m": 0,
        "max_m": 59,
        "default_m": 0
      },
      {
        "hex": "0x0045",
        "dec": 69,
        "access": "RW",
        "name": "schedule_winter_sun_slot2_time",
        "description": "Harmonogram ZIMA - Niedziela - odcinek 2 - godzina rozpoczęcia [GGMM]",
        "min_h": 0,
        "max_h": 23,
        "default_h": 8,
        "min_m": 0,
        "max_m": 59,
        "default_m": 0
      },
      {
        "hex": "0x0046",
        "dec": 70,
        "access": "RW",
        "name": "schedule_winter_sun_slot3_time",
        "description": "Harmonogram ZIMA - Niedziela - odcinek 3 - godzina rozpoczęcia [GGMM]",
        "min_h": 0,
        "max_h": 23,
        "default_h": 16,
        "min_m": 0,
        "max_m": 59,
        "default_m": 0
      },
      {
        "hex": "0x0047",
        "dec": 71,
        "access": "RW",
        "name": "schedule_winter_sun_slot4_time",
        "description": "Harmonogram ZIMA - Niedziela - odcinek 4 - godzina rozpoczęcia [GGMM]",
        "min_h": 0,
        "max_h": 23,
        "default_h": 22,
        "min_m": 0,
        "max_m": 59,
        "default_m": 0
      },
      {
        "hex": "0x0048",
        "dec": 72,
        "access": "RW",
        "name": "schedule_summer_mon_slot1_params",
        "description": "Harmonogram LATO - Poniedziałek - odcinek 1 - intensywność [AA] % i temperatura [TT] °C [AATT]",
        "default_airflow": 65,
        "default_temp": 44,
        "min_airflow": 10,
        "max_airflow": 100,
        "min_temp": 20,
        "max_temp": 90,
        "multiplier_temp": 0.5,
        "note": "Format [0xAATT]. AA=intensywność(%), TT/2=temperatura(°C). Przykład: 0x142c -> 20%, 22°C"
      },
      {
        "hex": "0x0049",
        "dec": 73,
        "access": "RW",
        "name": "schedule_summer_mon_slot2_params",
        "description": "Harmonogram LATO - Poniedziałek - odcinek 2 - intensywność [AA] % i temperatura [TT] °C [AATT]",
        "default_airflow": 30,
        "default_temp": 44
      },
      {
        "hex": "0x004A",
        "dec": 74,
        "access": "RW",
        "name": "schedule_summer_mon_slot3_params",
        "description": "Harmonogram LATO - Poniedziałek - odcinek 3 - intensywność [AA] % i temperatura [TT] °C [AATT]",
        "default_airflow": 40,
        "default_temp": 44
      },
      {
        "hex": "0x004B",
        "dec": 75,
        "access": "RW",
        "name": "schedule_summer_mon_slot4_params",
        "description": "Harmonogram LATO - Poniedziałek - odcinek 4 - intensywność [AA] % i temperatura [TT] °C [AATT]",
        "default_airflow": 25,
        "default_temp": 44
      },
      {
        "hex": "0x004C",
        "dec": 76,
        "access": "RW",
        "name": "schedule_summer_tue_slot1_params",
        "description": "Harmonogram LATO - Wtorek - odcinek 1 - intensywność [AA] % i temperatura [TT] °C [AATT]",
        "default_airflow": 65,
        "default_temp": 44
      },
      {
        "hex": "0x004D",
        "dec": 77,
        "access": "RW",
        "name": "schedule_summer_tue_slot2_params",
        "description": "Harmonogram LATO - Wtorek - odcinek 2 - intensywność [AA] % i temperatura [TT] °C [AATT]",
        "default_airflow": 30,
        "default_temp": 44
      },
      {
        "hex": "0x004E",
        "dec": 78,
        "access": "RW",
        "name": "schedule_summer_tue_slot3_params",
        "description": "Harmonogram LATO - Wtorek - odcinek 3 - intensywność [AA] % i temperatura [TT] °C [AATT]",
        "default_airflow": 40,
        "default_temp": 44
      },
      {
        "hex": "0x004F",
        "dec": 79,
        "access": "RW",
        "name": "schedule_summer_tue_slot4_params",
        "description": "Harmonogram LATO - Wtorek - odcinek 4 - intensywność [AA] % i temperatura [TT] °C [AATT]",
        "default_airflow": 25,
        "default_temp": 44
      },
      {
        "hex": "0x0050",
        "dec": 80,
        "access": "RW",
        "name": "schedule_summer_wed_slot1_params",
        "description": "Harmonogram LATO - Środa - odcinek 1 - intensywność [AA] % i temperatura [TT] °C [AATT]",
        "default_airflow": 65,
        "default_temp": 44
      },
      {
        "hex": "0x0051",
        "dec": 81,
        "access": "RW",
        "name": "schedule_summer_wed_slot2_params",
        "description": "Harmonogram LATO - Środa - odcinek 2 - intensywność [AA] % i temperatura [TT] °C [AATT]",
        "default_airflow": 30,
        "default_temp": 44
      },
      {
        "hex": "0x0052",
        "dec": 82,
        "access": "RW",
        "name": "schedule_summer_wed_slot3_params",
        "description": "Harmonogram LATO - Środa - odcinek 3 - intensywność [AA] % i temperatura [TT] °C [AATT]",
        "default_airflow": 40,
        "default_temp": 44
      },
      {
        "hex": "0x0053",
        "dec": 83,
        "access": "RW",
        "name": "schedule_summer_wed_slot4_params",
        "description": "Harmonogram LATO - Środa - odcinek 4 - intensywność [AA] % i temperatura [TT] °C [AATT]",
        "default_airflow": 25,
        "default_temp": 44
      },
      {
        "hex": "0x0054",
        "dec": 84,
        "access": "RW",
        "name": "schedule_summer_thu_slot1_params",
        "description": "Harmonogram LATO - Czwartek - odcinek 1 - intensywność [AA] % i temperatura [TT] °C [AATT]",
        "default_airflow": 65,
        "default_temp": 44
      },
      {
        "hex": "0x0055",
        "dec": 85,
        "access": "RW",
        "name": "schedule_summer_thu_slot2_params",
        "description": "Harmonogram LATO - Czwartek - odcinek 2 - intensywność [AA] % i temperatura [TT] °C [AATT]",
        "default_airflow": 30,
        "default_temp": 44
      },
      {
        "hex": "0x0056",
        "dec": 86,
        "access": "RW",
        "name": "schedule_summer_thu_slot3_params",
        "description": "Harmonogram LATO - Czwartek - odcinek 3 - intensywność [AA] % i temperatura [TT] °C [AATT]",
        "default_airflow": 40,
        "default_temp": 44
      },
      {
        "hex": "0x0057",
        "dec": 87,
        "access": "RW",
        "name": "schedule_summer_thu_slot4_params",
        "description": "Harmonogram LATO - Czwartek - odcinek 4 - intensywność [AA] % i temperatura [TT] °C [AATT]",
        "default_airflow": 25,
        "default_temp": 44
      },
      {
        "hex": "0x0058",
        "dec": 88,
        "access": "RW",
        "name": "schedule_summer_fri_slot1_params",
        "description": "Harmonogram LATO - Piątek - odcinek 1 - intensywność [AA] % i temperatura [TT] °C [AATT]",
        "default_airflow": 65,
        "default_temp": 44
      },
      {
        "hex": "0x0059",
        "dec": 89,
        "access": "RW",
        "name": "schedule_summer_fri_slot2_params",
        "description": "Harmonogram LATO - Piątek - odcinek 2 - intensywność [AA] % i temperatura [TT] °C [AATT]",
        "default_airflow": 30,
        "default_temp": 44
      },
      {
        "hex": "0x005A",
        "dec": 90,
        "access": "RW",
        "name": "schedule_summer_fri_slot3_params",
        "description": "Harmonogram LATO - Piątek - odcinek 3 - intensywność [AA] % i temperatura [TT] °C [AATT]",
        "default_airflow": 40,
        "default_temp": 44
      },
      {
        "hex": "0x005B",
        "dec": 91,
        "access": "RW",
        "name": "schedule_summer_fri_slot4_params",
        "description": "Harmonogram LATO - Piątek - odcinek 4 - intensywność [AA] % i temperatura [TT] °C [AATT]",
        "default_airflow": 25,
        "default_temp": 44
      },
      {
        "hex": "0x005C",
        "dec": 92,
        "access": "RW",
        "name": "schedule_summer_sat_slot1_params",
        "description": "Harmonogram LATO - Sobota - odcinek 1 - intensywność [AA] % i temperatura [TT] °C [AATT]",
        "default_airflow": 40,
        "default_temp": 44
      },
      {
        "hex": "0x005D",
        "dec": 93,
        "access": "RW",
        "name": "schedule_summer_sat_slot2_params",
        "description": "Harmonogram LATO - Sobota - odcinek 2 - intensywność [AA] % i temperatura [TT] °C [AATT]",
        "default_airflow": 50,
        "default_temp": 44
      },
      {
        "hex": "0x005E",
        "dec": 94,
        "access": "RW",
        "name": "schedule_summer_sat_slot3_params",
        "description": "Harmonogram LATO - Sobota - odcinek 3 - intensywność [AA] % i temperatura [TT] °C [AATT]",
        "default_airflow": 50,
        "default_temp": 44
      },
      {
        "hex": "0x005F",
        "dec": 95,
        "access": "RW",
        "name": "schedule_summer_sat_slot4_params",
        "description": "Harmonogram LATO - Sobota - odcinek 4 - intensywność [AA] % i temperatura [TT] °C [AATT]",
        "default_airflow": 25,
        "default_temp": 44
      },
      {
        "hex": "0x0060",
        "dec": 96,
        "access": "RW",
        "name": "schedule_summer_sun_slot1_params",
        "description": "Harmonogram LATO - Niedziela - odcinek 1 - intensywność [AA] % i temperatura [TT] °C [AATT]",
        "default_airflow": 40,
        "default_temp": 44
      },
      {
        "hex": "0x0061",
        "dec": 97,
        "access": "RW",
        "name": "schedule_summer_sun_slot2_params",
        "description": "Harmonogram LATO - Niedziela - odcinek 2 - intensywność [AA] % i temperatura [TT] °C [AATT]",
        "default_airflow": 50,
        "default_temp": 44
      },
      {
        "hex": "0x0062",
        "dec": 98,
        "access": "RW",
        "name": "schedule_summer_sun_slot3_params",
        "description": "Harmonogram LATO - Niedziela - odcinek 3 - intensywność [AA] % i temperatura [TT] °C [AATT]",
        "default_airflow": 50,
        "default_temp": 44
      },
      {
        "hex": "0x0063",
        "dec": 99,
        "access": "RW",
        "name": "schedule_summer_sun_slot4_params",
        "description": "Harmonogram LATO - Niedziela - odcinek 4 - intensywność [AA] % i temperatura [TT] °C [AATT]",
        "default_airflow": 25,
        "default_temp": 44
      },
      {
        "hex": "0x0064",
        "dec": 100,
        "access": "RW",
        "name": "schedule_winter_mon_slot1_params",
        "description": "Harmonogram ZIMA - Poniedziałek - odcinek 1 - intensywność [AA] % i temperatura [TT] °C [AATT]",
        "default_airflow": 70,
        "default_temp": 40,
        "min_airflow": 10,
        "max_airflow": 100,
        "min_temp": 20,
        "max_temp": 90,
        "multiplier_temp": 0.5,
        "note": "Format [0xAATT]. AA=intensywność(%), TT/2=temperatura(°C). Przykład: 0x142c -> 20%, 22°C"
      },
      {
        "hex": "0x0065",
        "dec": 101,
        "access": "RW",
        "name": "schedule_winter_mon_slot2_params",
        "description": "Harmonogram ZIMA - Poniedziałek - odcinek 2 - intensywność [AA] % i temperatura [TT] °C [AATT]",
        "default_airflow": 30,
        "default_temp": 40
      },
      {
        "hex": "0x0066",
        "dec": 102,
        "access": "RW",
        "name": "schedule_winter_mon_slot3_params",
        "description": "Harmonogram ZIMA - Poniedziałek - odcinek 3 - intensywność [AA] % i temperatura [TT] °C [AATT]",
        "default_airflow": 40,
        "default_temp": 40
      },
      {
        "hex": "0x0067",
        "dec": 103,
        "access": "RW",
        "name": "schedule_winter_mon_slot4_params",
        "description": "Harmonogram ZIMA - Poniedziałek - odcinek 4 - intensywność [AA] % i temperatura [TT] °C [AATT]",
        "default_airflow": 30,
        "default_temp": 40
      },
      {
        "hex": "0x0068",
        "dec": 104,
        "access": "RW",
        "name": "schedule_winter_tue_slot1_params",
        "description": "Harmonogram ZIMA - Wtorek - odcinek 1 - intensywność [AA] % i temperatura [TT] °C [AATT]",
        "default_airflow": 70,
        "default_temp": 40
      },
      {
        "hex": "0x0069",
        "dec": 105,
        "access": "RW",
        "name": "schedule_winter_tue_slot2_params",
        "description": "Harmonogram ZIMA - Wtorek - odcinek 2 - intensywność [AA] % i temperatura [TT] °C [AATT]",
        "default_airflow": 30,
        "default_temp": 40
      },
      {
        "hex": "0x006A",
        "dec": 106,
        "access": "RW",
        "name": "schedule_winter_tue_slot3_params",
        "description": "Harmonogram ZIMA - Wtorek - odcinek 3 - intensywność [AA] % i temperatura [TT] °C [AATT]",
        "default_airflow": 40,
        "default_temp": 40
      },
      {
        "hex": "0x006B",
        "dec": 107,
        "access": "RW",
        "name": "schedule_winter_tue_slot4_params",
        "description": "Harmonogram ZIMA - Wtorek - odcinek 4 - intensywność [AA] % i temperatura [TT] °C [AATT]",
        "default_airflow": 30,
        "default_temp": 40
      },
      {
        "hex": "0x006C",
        "dec": 108,
        "access": "RW",
        "name": "schedule_winter_wed_slot1_params",
        "description": "Harmonogram ZIMA - Środa - odcinek 1 - intensywność [AA] % i temperatura [TT] °C [AATT]",
        "default_airflow": 70,
        "default_temp": 40
      },
      {
        "hex": "0x006D",
        "dec": 109,
        "access": "RW",
        "name": "schedule_winter_wed_slot2_params",
        "description": "Harmonogram ZIMA - Środa - odcinek 2 - intensywność [AA] % i temperatura [TT] °C [AATT]",
        "default_airflow": 30,
        "default_temp": 40
      },
      {
        "hex": "0x006E",
        "dec": 110,
        "access": "RW",
        "name": "schedule_winter_wed_slot3_params",
        "description": "Harmonogram ZIMA - Środa - odcinek 3 - intensywność [AA] % i temperatura [TT] °C [AATT]",
        "default_airflow": 40,
        "default_temp": 40
      },
      {
        "hex": "0x006F",
        "dec": 111,
        "access": "RW",
        "name": "schedule_winter_wed_slot4_params",
        "description": "Harmonogram ZIMA - Środa - odcinek 4 - intensywność [AA] % i temperatura [TT] °C [AATT]",
        "default_airflow": 30,
        "default_temp": 40
      },
      {
        "hex": "0x0070",
        "dec": 112,
        "access": "RW",
        "name": "schedule_winter_thu_slot1_params",
        "description": "Harmonogram ZIMA - Czwartek - odcinek 1 - intensywność [AA] % i temperatura [TT] °C [AATT]",
        "default_airflow": 70,
        "default_temp": 40
      },
      {
        "hex": "0x0071",
        "dec": 113,
        "access": "RW",
        "name": "schedule_winter_thu_slot2_params",
        "description": "Harmonogram ZIMA - Czwartek - odcinek 2 - intensywność [AA] % i temperatura [TT] °C [AATT]",
        "default_airflow": 30,
        "default_temp": 40
      },
      {
        "hex": "0x0072",
        "dec": 114,
        "access": "RW",
        "name": "schedule_winter_thu_slot3_params",
        "description": "Harmonogram ZIMA - Czwartek - odcinek 3 - intensywność [AA] % i temperatura [TT] °C [AATT]",
        "default_airflow": 40,
        "default_temp": 40
      },
      {
        "hex": "0x0073",
        "dec": 115,
        "access": "RW",
        "name": "schedule_winter_thu_slot4_params",
        "description": "Harmonogram ZIMA - Czwartek - odcinek 4 - intensywność [AA] % i temperatura [TT] °C [AATT]",
        "default_airflow": 30,
        "default_temp": 40
      },
      {
        "hex": "0x0074",
        "dec": 116,
        "access": "RW",
        "name": "schedule_winter_fri_slot1_params",
        "description": "Harmonogram ZIMA - Piątek - odcinek 1 - intensywność [AA] % i temperatura [TT] °C [AATT]",
        "default_airflow": 70,
        "default_temp": 40
      },
      {
        "hex": "0x0075",
        "dec": 117,
        "access": "RW",
        "name": "schedule_winter_fri_slot2_params",
        "description": "Harmonogram ZIMA - Piątek - odcinek 2 - intensywność [AA] % i temperatura [TT] °C [AATT]",
        "default_airflow": 30,
        "default_temp": 40
      },
      {
        "hex": "0x0076",
        "dec": 118,
        "access": "RW",
        "name": "schedule_winter_fri_slot3_params",
        "description": "Harmonogram ZIMA - Piątek - odcinek 3 - intensywność [AA] % i temperatura [TT] °C [AATT]",
        "default_airflow": 40,
        "default_temp": 40
      },
      {
        "hex": "0x0077",
        "dec": 119,
        "access": "RW",
        "name": "schedule_winter_fri_slot4_params",
        "description": "Harmonogram ZIMA - Piątek - odcinek 4 - intensywność [AA] % i temperatura [TT] °C [AATT]",
        "default_airflow": 30,
        "default_temp": 40
      },
      {
        "hex": "0x0078",
        "dec": 120,
        "access": "RW",
        "name": "schedule_winter_sat_slot1_params",
        "description": "Harmonogram ZIMA - Sobota - odcinek 1 - intensywność [AA] % i temperatura [TT] °C [AATT]",
        "default_airflow": 30,
        "default_temp": 40
      },
      {
        "hex": "0x0079",
        "dec": 121,
        "access": "RW",
        "name": "schedule_winter_sat_slot2_params",
        "description": "Harmonogram ZIMA - Sobota - odcinek 2 - intensywność [AA] % i temperatura [TT] °C [AATT]",
        "default_airflow": 40,
        "default_temp": 40
      },
      {
        "hex": "0x007A",
        "dec": 122,
        "access": "RW",
        "name": "schedule_winter_sat_slot3_params",
        "description": "Harmonogram ZIMA - Sobota - odcinek 3 - intensywność [AA] % i temperatura [TT] °C [AATT]",
        "default_airflow": 40,
        "default_temp": 40
      },
      {
        "hex": "0x007B",
        "dec": 123,
        "access": "RW",
        "name": "schedule_winter_sat_slot4_params",
        "description": "Harmonogram ZIMA - Sobota - odcinek 4 - intensywność [AA] % i temperatura [TT] °C [AATT]",
        "default_airflow": 25,
        "default_temp": 40
      },
      {
        "hex": "0x007C",
        "dec": 124,
        "access": "RW",
        "name": "schedule_winter_sun_slot1_params",
        "description": "Harmonogram ZIMA - Niedziela - odcinek 1 - intensywność [AA] % i temperatura [TT] °C [AATT]",
        "default_airflow": 30,
        "default_temp": 40
      },
      {
        "hex": "0x007D",
        "dec": 125,
        "access": "RW",
        "name": "schedule_winter_sun_slot2_params",
        "description": "Harmonogram ZIMA - Niedziela - odcinek 2 - intensywność [AA] % i temperatura [TT] °C [AATT]",
        "default_airflow": 40,
        "default_temp": 40
      },
      {
        "hex": "0x007E",
        "dec": 126,
        "access": "RW",
        "name": "schedule_winter_sun_slot3_params",
        "description": "Harmonogram ZIMA - Niedziela - odcinek 3 - intensywność [AA] % i temperatura [TT] °C [AATT]",
        "default_airflow": 40,
        "default_temp": 40
      },
      {
        "hex": "0x007F",
        "dec": 127,
        "access": "RW",
        "name": "schedule_winter_sun_slot4_params",
        "description": "Harmonogram ZIMA - Niedziela - odcinek 4 - intensywność [AA] % i temperatura [TT] °C [AATT]",
        "default_airflow": 25,
        "default_temp": 40
      },
      {
        "hex": "0x0080",
        "dec": 128,
        "access": "RW",
        "name": "schedule_summer_mon_airing_time",
        "description": "Harmonogram LATO - Poniedziałek - godzina rozpoczęcia wietrzenia [GGMM]",
        "min_h": 0,
        "max_h": 23,
        "default_h": 17,
        "min_m": 0,
        "max_m": 59,
        "default_m": 45,
        "note": "Format BCD [GGMM]. Dezaktywacja: 0x2400 (9216 dec)"
      },
      {
        "hex": "0x0084",
        "dec": 132,
        "access": "RW",
        "name": "schedule_summer_tue_airing_time",
        "description": "Harmonogram LATO - Wtorek - godzina rozpoczęcia wietrzenia [GGMM]",
        "min_h": 0,
        "max_h": 23,
        "default_h": 17,
        "min_m": 0,
        "max_m": 59,
        "default_m": 45
      },
      {
        "hex": "0x0088",
        "dec": 136,
        "access": "RW",
        "name": "schedule_summer_wed_airing_time",
        "description": "Harmonogram LATO - Środa - godzina rozpoczęcia wietrzenia [GGMM]",
        "min_h": 0,
        "max_h": 23,
        "default_h": 17,
        "min_m": 0,
        "max_m": 59,
        "default_m": 45
      },
      {
        "hex": "0x008C",
        "dec": 140,
        "access": "RW",
        "name": "schedule_summer_thu_airing_time",
        "description": "Harmonogram LATO - Czwartek - godzina rozpoczęcia wietrzenia [GGMM]",
        "min_h": 0,
        "max_h": 23,
        "default_h": 17,
        "min_m": 0,
        "max_m": 59,
        "default_m": 45
      },
      {
        "hex": "0x0090",
        "dec": 144,
        "access": "RW",
        "name": "schedule_summer_fri_airing_time",
        "description": "Harmonogram LATO - Piątek - godzina rozpoczęcia wietrzenia [GGMM]",
        "min_h": 0,
        "max_h": 23,
        "default_h": 17,
        "min_m": 0,
        "max_m": 59,
        "default_m": 45
      },
      {
        "hex": "0x0094",
        "dec": 148,
        "access": "RW",
        "name": "schedule_summer_sat_airing_time",
        "description": "Harmonogram LATO - Sobota - godzina rozpoczęcia wietrzenia [GGMM]",
        "min_h": 0,
        "max_h": 23,
        "default_h": 17,
        "min_m": 0,
        "max_m": 59,
        "default_m": 45
      },
      {
        "hex": "0x0098",
        "dec": 152,
        "access": "RW",
        "name": "schedule_summer_sun_airing_time",
        "description": "Harmonogram LATO - Niedziela - godzina rozpoczęcia wietrzenia [GGMM]",
        "min_h": 0,
        "max_h": 23,
        "default_h": 17,
        "min_m": 0,
        "max_m": 59,
        "default_m": 45
      },
      {
        "hex": "0x009C",
        "dec": 156,
        "access": "RW",
        "name": "schedule_winter_mon_airing_time",
        "description": "Harmonogram ZIMA - Poniedziałek - godzina rozpoczęcia wietrzenia [GGMM]",
        "min_h": 0,
        "max_h": 23,
        "default_h": 17,
        "min_m": 0,
        "max_m": 59,
        "default_m": 45,
        "note": "Format BCD [GGMM]. Dezaktywacja: 0x2400 (9216 dec)"
      },
      {
        "hex": "0x00A0",
        "dec": 160,
        "access": "RW",
        "name": "schedule_winter_tue_airing_time",
        "description": "Harmonogram ZIMA - Wtorek - godzina rozpoczęcia wietrzenia [GGMM]",
        "min_h": 0,
        "max_h": 23,
        "default_h": 17,
        "min_m": 0,
        "max_m": 59,
        "default_m": 45
      },
      {
        "hex": "0x00A4",
        "dec": 164,
        "access": "RW",
        "name": "schedule_winter_wed_airing_time",
        "description": "Harmonogram ZIMA - Środa - godzina rozpoczęcia wietrzenia [GGMM]",
        "min_h": 0,
        "max_h": 23,
        "default_h": 17,
        "min_m": 0,
        "max_m": 59,
        "default_m": 45
      },
      {
        "hex": "0x00A8",
        "dec": 168,
        "access": "RW",
        "name": "schedule_winter_thu_airing_time",
        "description": "Harmonogram ZIMA - Czwartek - godzina rozpoczęcia wietrzenia [GGMM]",
        "min_h": 0,
        "max_h": 23,
        "default_h": 17,
        "min_m": 0,
        "max_m": 59,
        "default_m": 45
      },
      {
        "hex": "0x00AC",
        "dec": 172,
        "access": "RW",
        "name": "schedule_winter_fri_airing_time",
        "description": "Harmonogram ZIMA - Piątek - godzina rozpoczęcia wietrzenia [GGMM]",
        "min_h": 0,
        "max_h": 23,
        "default_h": 17,
        "min_m": 0,
        "max_m": 59,
        "default_m": 45
      },
      {
        "hex": "0x00B0",
        "dec": 176,
        "access": "RW",
        "name": "schedule_winter_sat_airing_time",
        "description": "Harmonogram ZIMA - Sobota - godzina rozpoczęcia wietrzenia [GGMM]",
        "min_h": 0,
        "max_h": 23,
        "default_h": 17,
        "min_m": 0,
        "max_m": 59,
        "default_m": 45
      },
      {
        "hex": "0x00B4",
        "dec": 180,
        "access": "RW",
        "name": "schedule_winter_sun_airing_time",
        "description": "Harmonogram ZIMA - Niedziela - godzina rozpoczęcia wietrzenia [GGMM]",
        "min_h": 0,
        "max_h": 23,
        "default_h": 17,
        "min_m": 0,
        "max_m": 59,
        "default_m": 45
      },
      {
        "hex": "0x00C0",
        "dec": 192,
        "access": "RW",
        "name": "RTC_cal",
        "description": "Dane kalibracyjne zegara czasu rzeczywistego",
        "min": 0,
        "max": 255,
        "default": 198,
        "note": "Zakres rzeczywisty: -127 do +127. Kodowanie: -127=0x0081(129dec), -1=0x00ff(255dec), 0=0x0000, +127=0x007f(127dec)"
      },
      {
        "hex": "0x00F0",
        "dec": 240,
        "access": "R",
        "name": "CF_version",
        "description": "Wersja oprogramowania modułu CF lub TG-02 (od 4.75)",
        "note": "Format [0xMMmm]. Przykład: 0x001b = wersja 0.27"
      },
      {
        "hex": "0x00F1",
        "dec": 241,
        "access": "R",
        "name": "EXP_version",
        "description": "Wersja oprogramowania modułu Expansion",
        "note": "Format [0xMMmm]. Przykład: 0x010d = wersja 1.13"
      },
      {
        "hex": "0x0100",
        "dec": 256,
        "access": "R",
        "name": "supplyAirFlow",
        "description": "Wartość chwilowa strumienia powietrza - nawiew",
        "min": 0,
        "max": 65535,
        "multiplier": 1,
        "unit": "m3/h",
        "note": "0=brak przepływu (CF aktywny), 65535=CF nieaktywny. Awaria przetwornika = CF wyłączony = 65535",
        "fw": "2.15"
      },
      {
        "hex": "0x0101",
        "dec": 257,
        "access": "R",
        "name": "exhaustAirFlow",
        "description": "Wartość chwilowa strumienia powietrza - wywiew",
        "min": 0,
        "max": 65535,
        "multiplier": 1,
        "unit": "m3/h",
        "fw": "2.15"
      },
      {
        "hex": "0x0500",
        "dec": 1280,
        "access": "R",
        "name": "dac_supply",
        "description": "Napięcie sterujące wentylatorem nawiewnym (PWM)",
        "min": 0,
        "max": 4095,
        "multiplier": 0.00244,
        "unit": "V",
        "note": "0=0.0V, 4095=10.0V"
      },
      {
        "hex": "0x0501",
        "dec": 1281,
        "access": "R",
        "name": "dac_exhaust",
        "description": "Napięcie sterujące wentylatorem wywiewnym (PWM)",
        "min": 0,
        "max": 4095,
        "multiplier": 0.00244,
        "unit": "V"
      },
      {
        "hex": "0x0502",
        "dec": 1282,
        "access": "R",
        "name": "dac_heater",
        "description": "Napięcie sterujące nagrzewnicą kanałową (PWM)",
        "min": 0,
        "max": 4095,
        "multiplier": 0.00244,
        "unit": "V"
      },
      {
        "hex": "0x0503",
        "dec": 1283,
        "access": "R",
        "name": "dac_cooler",
        "description": "Napięcie sterujące chłodnicą kanałową (PWM)",
        "min": 0,
        "max": 4095,
        "multiplier": 0.00244,
        "unit": "V"
      },
      {
        "hex": "0x1015",
        "dec": 4117,
        "access": "RW",
        "name": "maxSupplyAirFlowRate",
        "description": "Maksymalna możliwa intensywność wentylacji (nawiew)",
        "min": 100,
        "max": 150,
        "default": 100,
        "multiplier": 1,
        "unit": "%"
      },
      {
        "hex": "0x1016",
        "dec": 4118,
        "access": "RW",
        "name": "maxSupplyAirFlowRateGwc",
        "description": "Maksymalna możliwa intensywność wentylacji dla GWC (nawiew)",
        "min": 100,
        "max": 150,
        "default": 100,
        "multiplier": 1,
        "unit": "%"
      },
      {
        "hex": "0x1017",
        "dec": 4119,
        "access": "RW",
        "name": "maxExhaustAirFlowRate",
        "description": "Maksymalna możliwa intensywność wentylacji (wywiew)",
        "min": 100,
        "max": 150,
        "default": 100,
        "multiplier": 1,
        "unit": "%"
      },
      {
        "hex": "0x1018",
        "dec": 4120,
        "access": "RW",
        "name": "maxExhaustAirFlowRateGwc",
        "description": "Maksymalna możliwa intensywność wentylacji dla GWC (wywiew)",
        "min": 100,
        "max": 150,
        "default": 100,
        "multiplier": 1,
        "unit": "%"
      },
      {
        "hex": "0x1060",
        "dec": 4192,
        "access": "R",
        "name": "antifreezMode",
        "description": "Flaga uruchomienia systemu FPX",
        "note": "Załączenie FPX nie jest jednoznaczne z załączeniem nagrzewnicy FPX",
        "values": {
          "0": "brak",
          "1": "jest"
        }
      },
      {
        "hex": "0x1066",
        "dec": 4198,
        "access": "R",
        "name": "antifreezStage",
        "description": "Tryb działania systemu FPX",
        "min": 0,
        "max": 2,
        "multiplier": 1,
        "values": {
          "0": "OFF",
          "1": "tryb FPX1",
          "2": "tryb FPX2"
        }
      },
      {
        "hex": "0x1070",
        "dec": 4208,
        "access": "RW",
        "name": "mode",
        "description": "Tryb pracy AirPack",
        "min": 0,
        "max": 2,
        "default": 0,
        "multiplier": 1,
        "values": {
          "0": "automatyczny",
          "1": "manualny",
          "2": "chwilowy"
        }
      },
      {
        "hex": "0x1071",
        "dec": 4209,
        "access": "RW",
        "name": "seasonMode",
        "description": "Wybór harmonogramu - tryb AUTOMATYCZNY",
        "min": 0,
        "max": 1,
        "default": 0,
        "multiplier": 1,
        "values": {
          "0": "LATO",
          "1": "ZIMA"
        }
      },
      {
        "hex": "0x1072",
        "dec": 4210,
        "access": "RW",
        "name": "airFlowRateManual",
        "description": "Intensywność wentylacji - tryb MANUALNY",
        "min": 10,
        "max": 100,
        "default": 30,
        "multiplier": 1,
        "unit": "%"
      },
      {
        "hex": "0x1073",
        "dec": 4211,
        "access": "RW",
        "name": "airFlowRateTemporary",
        "description": "Intensywność wentylacji - tryb CHWILOWY",
        "min": 10,
        "max": 100,
        "multiplier": 1,
        "unit": "%"
      },
      {
        "hex": "0x1074",
        "dec": 4212,
        "access": "RW",
        "name": "supplyAirTemperatureManual",
        "description": "Zadana temperatura nawiewu - tryb MANUALNY (tryb KOMFORT)",
        "min": 20,
        "max": 90,
        "default": 40,
        "multiplier": 0.5,
        "unit": "°C"
      },
      {
        "hex": "0x1075",
        "dec": 4213,
        "access": "RW",
        "name": "supplyAirTemperatureTemporary",
        "description": "Zadana temperatura nawiewu - tryb CHWILOWY (tryb KOMFORT)",
        "min": 20,
        "max": 90,
        "multiplier": 0.5,
        "unit": "°C"
      },
      {
        "hex": "0x1078",
        "dec": 4216,
        "access": "RW",
        "name": "fanSpeed1Coef",
        "description": "Nastawa intensywności wentylacji - '1 bieg' (panel AirS)",
        "min": 10,
        "max": 45,
        "default": 30,
        "multiplier": 1,
        "unit": "%"
      },
      {
        "hex": "0x1079",
        "dec": 4217,
        "access": "RW",
        "name": "fanSpeed2Coef",
        "description": "Nastawa intensywności wentylacji - '2 bieg' (panel AirS)",
        "min": 46,
        "max": 75,
        "default": 60,
        "multiplier": 1,
        "unit": "%"
      },
      {
        "hex": "0x107A",
        "dec": 4218,
        "access": "RW",
        "name": "fanSpeed3Coef",
        "description": "Nastawa intensywności wentylacji - '3 bieg' (panel AirS)",
        "min": 76,
        "max": 100,
        "default": 100,
        "multiplier": 1,
        "unit": "%"
      },
      {
        "hex": "0x107B",
        "dec": 4219,
        "access": "RW",
        "name": "manualAiringTimeToStart",
        "description": "Godzina rozpoczęcia wietrzenia - tryb MANUALNY [GGMM]",
        "default_h": 12,
        "default_m": 0,
        "note": "Format [GGMM]. Dezaktywacja: 0x2400 (9216 dec)"
      },
      {
        "hex": "0x1080",
        "dec": 4224,
        "access": "RW",
        "name": "specialMode",
        "description": "Funkcje specjalne",
        "min": 0,
        "max": 11,
        "multiplier": 1,
        "values": {
          "0": "brak",
          "1": "OKAP - wejście sygnałowe OK",
          "2": "KOMINEK - aktywowane ręcznie/wejście sygnałowe K",
          "3": "WIETRZENIE - przełącznik dzwonkowy, wejście W",
          "4": "WIETRZENIE - przełącznik ON/OFF, wejście W",
          "5": "H2O/WIETRZENIE - higrostat, wejście H2O",
          "6": "JP/WIETRZENIE - czujnik jakości powietrza, wejście JP",
          "7": "WIETRZENIE - aktywacja ręczna",
          "8": "WIETRZENIE - tryb AUTOMATYCZNY (harmonogram)",
          "9": "WIETRZENIE - tryb MANUALNY (harmonogram)",
          "10": "OTWARTE OKNA - aktywowane ręcznie",
          "11": "PUSTY DOM - ręcznie/wejście sygnałowe PD"
        }
      },
      {
        "hex": "0x1082",
        "dec": 4226,
        "access": "RW",
        "name": "hoodSupplyCoef",
        "description": "Intensywność wentylacji dla funkcji OKAP (nawiew) - typ 1 i 2",
        "min": 100,
        "max": 150,
        "multiplier": 1,
        "unit": "%"
      },
      {
        "hex": "0x1083",
        "dec": 4227,
        "access": "RW",
        "name": "hoodExhaustCoef",
        "description": "Intensywność wentylacji dla funkcji OKAP (wywiew) - typ 1",
        "min": 100,
        "max": 150,
        "multiplier": 1,
        "unit": "%"
      },
      {
        "hex": "0x1084",
        "dec": 4228,
        "access": "RW",
        "name": "fireplaceSupplyCoef",
        "description": "Różnicowanie strumieni dla funkcji KOMINEK (nawiew > wywiew)",
        "min": 5,
        "max": 50,
        "default": 20,
        "multiplier": 1,
        "unit": "%",
        "note": "Przykład: przy 30% intensywności i różnicowaniu 20% -> nawiew=36%, wywiew=30%"
      },
      {
        "hex": "0x1085",
        "dec": 4229,
        "access": "RW",
        "name": "airingBathroomCoef",
        "description": "Intensywność wentylacji dla funkcji WIETRZENIE łazienka (funkcje 3,4,5)",
        "min": 100,
        "max": 150,
        "multiplier": 1,
        "unit": "%",
        "note": "Od wersji 4.85.6 dotyczy tylko higrostatu"
      },
      {
        "hex": "0x1086",
        "dec": 4230,
        "access": "RW",
        "name": "airingCoef",
        "description": "Intensywność wentylacji dla funkcji WIETRZENIE pokoje (funkcje 7,8,9)",
        "min": 100,
        "max": 150,
        "multiplier": 1,
        "unit": "%"
      },
      {
        "hex": "0x1087",
        "dec": 4231,
        "access": "RW",
        "name": "contaminationCoef",
        "description": "Intensywność wentylacji dla funkcji WIETRZENIE usuwanie zanieczyszczeń (funkcja 6)",
        "min": 100,
        "max": 150,
        "multiplier": 1,
        "unit": "%"
      },
      {
        "hex": "0x1088",
        "dec": 4232,
        "access": "RW",
        "name": "emptyHouseCoef",
        "description": "Intensywność wentylacji dla funkcji PUSTY DOM",
        "min": 10,
        "max": 50,
        "default": 20,
        "multiplier": 1,
        "unit": "%"
      },
      {
        "hex": "0x1089",
        "dec": 4233,
        "access": "RW",
        "name": "airingPanelModeTime",
        "description": "Czas działania funkcji WIETRZENIE pokoje (funkcje 7,8,9)",
        "min": 1,
        "max": 45,
        "default": 5,
        "multiplier": 1,
        "unit": "min"
      },
      {
        "hex": "0x108A",
        "dec": 4234,
        "access": "RW",
        "name": "airingSwitchModeTime",
        "description": "Czas działania funkcji WIETRZENIE łazienka - przełącznik dzwonkowy (funkcja 3)",
        "min": 1,
        "max": 45,
        "default": 5,
        "multiplier": 1,
        "unit": "min"
      },
      {
        "hex": "0x108B",
        "dec": 4235,
        "access": "RW",
        "name": "airingSwitchModeOnDelay",
        "description": "Opóźnienie załączenia funkcji WIETRZENIE łazienka - przełącznik ON/OFF (funkcja 4)",
        "min": 0,
        "max": 20,
        "default": 0,
        "multiplier": 1,
        "unit": "min"
      },
      {
        "hex": "0x108C",
        "dec": 4236,
        "access": "RW",
        "name": "airingSwitchModeOffDelay",
        "description": "Opóźnienie wyłączenia funkcji WIETRZENIE łazienka - przełącznik ON/OFF (funkcja 4)",
        "min": 0,
        "max": 20,
        "default": 0,
        "multiplier": 1,
        "unit": "min"
      },
      {
        "hex": "0x108D",
        "dec": 4237,
        "access": "RW",
        "name": "fireplaceModeTime",
        "description": "Czas działania funkcji KOMINEK",
        "min": 1,
        "max": 10,
        "default": 1,
        "multiplier": 1,
        "unit": "min"
      },
      {
        "hex": "0x108E",
        "dec": 4238,
        "access": "RW",
        "name": "airingSwitchCoef",
        "description": "Intensywność wentylacji WIETRZENIE - przełącznik dzwonkowy/ON-OFF (funkcje 3,4)",
        "min": 100,
        "max": 150,
        "multiplier": 1,
        "unit": "%",
        "fw": "4.85"
      },
      {
        "hex": "0x108F",
        "dec": 4239,
        "access": "RW",
        "name": "openWindowCoef",
        "description": "Intensywność wentylacji dla funkcji OTWARTE OKNA (wywiew)",
        "min": 10,
        "max": 101,
        "default": 100,
        "multiplier": 1,
        "unit": "%",
        "note": "101 = intensywność z aktywnego trybu automatycznego/manualnego (od fw 4.72)",
        "fw": "3.72"
      },
      {
        "hex": "0x1094",
        "dec": 4244,
        "access": "RW",
        "name": "presCheckDay",
        "description": "Dzień tygodnia automatycznej kontroli filtrów",
        "min": 0,
        "max": 6,
        "default": 0,
        "multiplier": 1,
        "values": {
          "0": "Poniedziałek",
          "1": "Wtorek",
          "2": "Środa",
          "3": "Czwartek",
          "4": "Piątek",
          "5": "Sobota",
          "6": "Niedziela"
        }
      },
      {
        "hex": "0x1095",
        "dec": 4245,
        "access": "RW",
        "name": "presCheckTime",
        "description": "Godzina i minuta rozpoczęcia automatycznej procedury kontroli filtrów [GGMM]",
        "default_h": 12,
        "default_m": 0,
        "note": "Przykład: 0x1215 = 12:15"
      },
      {
        "hex": "0x10A0",
        "dec": 4256,
        "access": "RW",
        "name": "gwcOff",
        "description": "Dezaktywacja działania GWC",
        "min": 0,
        "max": 1,
        "default": 0,
        "multiplier": 1,
        "values": {
          "0": "aktywny",
          "1": "nieaktywny (pasywny)"
        }
      },
      {
        "hex": "0x10A1",
        "dec": 4257,
        "access": "RW",
        "name": "minGwcAirTemperature",
        "description": "Dolny próg temperatury zewnętrznej załączenia GWC (tryb zima)",
        "min": 0,
        "max": 20,
        "default": 10,
        "multiplier": 0.5,
        "unit": "°C",
        "note": "Nastawa 5.5°C = wartość w rejestrze 11"
      },
      {
        "hex": "0x10A2",
        "dec": 4258,
        "access": "RW",
        "name": "maxGwcAirTemperature",
        "description": "Górny próg temperatury zewnętrznej załączenia GWC (tryb lato)",
        "min": 30,
        "max": 80,
        "default": 50,
        "multiplier": 0.5,
        "unit": "°C",
        "note": "Nastawa 21.5°C = wartość w rejestrze 43"
      },
      {
        "hex": "0x10A6",
        "dec": 4262,
        "access": "RW",
        "name": "gwcRegen",
        "description": "Wybór typu regeneracji złoża GWC",
        "min": 0,
        "max": 2,
        "default": 0,
        "multiplier": 1,
        "values": {
          "0": "brak (nieaktywna)",
          "1": "dobowa (harmonogram)",
          "2": "temperaturowa (różnica temperatur)"
        }
      },
      {
        "hex": "0x10A7",
        "dec": 4263,
        "access": "R",
        "name": "gwcMode",
        "description": "Aktualny status działania GWC",
        "min": 0,
        "max": 2,
        "multiplier": 1,
        "values": {
          "0": "GWC nieaktywny - brak warunków",
          "1": "tryb zima - temp. zewnętrzna niższa od dolnego progu",
          "2": "tryb lato - temp. zewnętrzna wyższa od górnego progu"
        }
      },
      {
        "hex": "0x10A8",
        "dec": 4264,
        "access": "RW",
        "name": "gwcRegenPeriod",
        "description": "Czas trwania regeneracji złoża GWC (regeneracja temperaturowa)",
        "min": 4,
        "max": 8,
        "default": 4,
        "multiplier": 1,
        "unit": "h"
      },
      {
        "hex": "0x10AA",
        "dec": 4266,
        "access": "RW",
        "name": "deltaTGwc",
        "description": "Różnica temperatur warunkująca załączenie regeneracji temperaturowej GWC",
        "min": 0,
        "max": 10,
        "default": 0,
        "multiplier": 0.5,
        "unit": "°C",
        "note": "Różnica temperatur powietrza zewnętrznego z czerpni i z wymiennika GWC"
      },
      {
        "hex": "0x10AB",
        "dec": 4267,
        "access": "RW",
        "name": "startGwcRegenWinterTime",
        "description": "Godzina rozpoczęcia regeneracji GWC zimą [GGMM]",
        "default_h": 5,
        "default_m": 0,
        "note": "Format [GGMM]. Przykład: 0x1215 = 12:15"
      },
      {
        "hex": "0x10AC",
        "dec": 4268,
        "access": "RW",
        "name": "stopGwcRegenWinterTime",
        "description": "Godzina zakończenia regeneracji GWC zimą [GGMM]",
        "default_h": 17,
        "default_m": 0,
        "note": "Format [GGMM]"
      },
      {
        "hex": "0x10AD",
        "dec": 4269,
        "access": "RW",
        "name": "startGwcRegenSummerTime",
        "description": "Godzina rozpoczęcia regeneracji GWC latem [GGMM]",
        "default_h": 19,
        "default_m": 0,
        "note": "Format [GGMM]"
      },
      {
        "hex": "0x10AE",
        "dec": 4270,
        "access": "RW",
        "name": "stopGwcRegenSummerTime",
        "description": "Godzina zakończenia regeneracji GWC latem [GGMM]",
        "default_h": 7,
        "default_m": 0,
        "note": "Format [GGMM]"
      },
      {
        "hex": "0x10AF",
        "dec": 4271,
        "access": "R",
        "name": "gwcRegenFlag",
        "description": "Flaga aktywnego trybu regeneracji złoża GWC",
        "values": {
          "0": "brak",
          "1": "jest"
        }
      },
      {
        "hex": "0x10D0",
        "dec": 4304,
        "access": "RW",
        "name": "comfortModePanel",
        "description": "Wybór trybu pracy AirPack - EKO / KOMFORT",
        "min": 0,
        "max": 1,
        "default": 0,
        "multiplier": 1,
        "values": {
          "0": "EKO",
          "1": "KOMFORT"
        },
        "note": "Tryb KOMFORT niedostępny bez wymienników kanałowych"
      },
      {
        "hex": "0x10D1",
        "dec": 4305,
        "access": "R",
        "name": "comfortMode",
        "description": "Aktualny status trybu KOMFORT",
        "min": 0,
        "max": 2,
        "multiplier": 1,
        "values": {
          "0": "KOMFORT nieaktywny",
          "1": "funkcja grzania",
          "2": "funkcja chłodzenia"
        }
      },
      {
        "hex": "0x10E0",
        "dec": 4320,
        "access": "RW",
        "name": "bypassOff",
        "description": "Dezaktywacja działania bypass",
        "min": 0,
        "max": 1,
        "default": 0,
        "multiplier": 1,
        "values": {
          "0": "aktywny",
          "1": "nieaktywny (pasywny)"
        }
      },
      {
        "hex": "0x10E1",
        "dec": 4321,
        "access": "RW",
        "name": "minBypassTemperature",
        "description": "Minimalna temperatura powietrza zewnętrznego warunkująca załączenie bypass",
        "min": 10,
        "max": 40,
        "default": 20,
        "multiplier": 0.5,
        "unit": "°C",
        "note": "Temperatura TZ1 poniżej której bypass nieaktywny. Przykład: 11.5°C = wartość 23"
      },
      {
        "hex": "0x10E2",
        "dec": 4322,
        "access": "RW",
        "name": "airTemperatureSummerFreeHeating",
        "description": "Temperatura aktywacji bypass w funkcji grzania (freeheating)",
        "min": 30,
        "max": 60,
        "default": 38,
        "multiplier": 0.5,
        "unit": "°C",
        "note": "Temperatura TP poniżej której aktywowany jest bypass"
      },
      {
        "hex": "0x10E3",
        "dec": 4323,
        "access": "RW",
        "name": "airTemperatureSummerFreeCooling",
        "description": "Temperatura aktywacji bypass w funkcji chłodzenia (freecooling)",
        "min": 30,
        "max": 60,
        "default": 40,
        "multiplier": 0.5,
        "unit": "°C",
        "note": "Temperatura TP powyżej której aktywowany jest bypass"
      },
      {
        "hex": "0x10EA",
        "dec": 4330,
        "access": "R",
        "name": "bypassMode",
        "description": "Aktualny status bypass",
        "min": 0,
        "max": 2,
        "multiplier": 1,
        "values": {
          "0": "bypass nieaktywny",
          "1": "funkcja grzania (freeheating)",
          "2": "funkcja chłodzenia (freecooling)"
        }
      },
      {
        "hex": "0x10EB",
        "dec": 4331,
        "access": "RW",
        "name": "bypassUserMode",
        "description": "Tryb pracy / sposób realizacji funkcji bypass",
        "min": 1,
        "max": 3,
        "default": 1,
        "multiplier": 1,
        "values": {
          "1": "tryb 1 - tylko zmiana położenia przepustnicy",
          "2": "tryb 2 - praca przepustnicy + różnicowanie strumieni",
          "3": "tryb 3 - praca przepustnicy + wyłączenie wentylatora wywiewu"
        }
      },
      {
        "hex": "0x10EC",
        "dec": 4332,
        "access": "RW",
        "name": "bypassCoef1",
        "description": "Różnicowanie strumieni (wywiew < nawiew) dla bypass tryb 2",
        "min": 10,
        "max": 100,
        "default": 50,
        "multiplier": 1,
        "unit": "%"
      },
      {
        "hex": "0x10ED",
        "dec": 4333,
        "access": "RW",
        "name": "bypassCoef2",
        "description": "Zadana intensywność wentylacji (nawiew) dla bypass tryb 2 lub 3",
        "min": 10,
        "max": 151,
        "default": 50,
        "multiplier": 1,
        "unit": "%",
        "note": "151 = intensywność wentylacji (nawiew) z trybu automatycznego/manualnego (od fw 4.81)",
        "fw": "4.81"
      },
      {
        "hex": "0x1102",
        "dec": 4354,
        "access": "RW",
        "name": "nominalSupplyAirFlow",
        "description": "Nominalny strumień powietrza nawiewanego",
        "min": 110,
        "max": 1900,
        "multiplier": 1,
        "unit": "m3/h",
        "note": "Wartość przypisana do nastawy 100% intensywności wentylacji. Zależna od modelu AirPack"
      },
      {
        "hex": "0x1103",
        "dec": 4355,
        "access": "RW",
        "name": "nominalExhaustAirFlow",
        "description": "Nominalny strumień powietrza wywiewanego",
        "min": 110,
        "max": 1900,
        "multiplier": 1,
        "unit": "m3/h"
      },
      {
        "hex": "0x1104",
        "dec": 4356,
        "access": "RW",
        "name": "nominalSupplyAirFlowGWC",
        "description": "Nominalny strumień powietrza nawiewanego dla GWC powietrznego (typ 1)",
        "min": 110,
        "max": 1900,
        "multiplier": 1,
        "unit": "m3/h"
      },
      {
        "hex": "0x1105",
        "dec": 4357,
        "access": "RW",
        "name": "nominalExhaustAirFlowGWC",
        "description": "Nominalny strumień powietrza wywiewanego dla GWC powietrznego (typ 1)",
        "min": 110,
        "max": 1900,
        "multiplier": 1,
        "unit": "m3/h"
      },
      {
        "hex": "0x1120",
        "dec": 4384,
        "access": "R",
        "name": "stopAhuCode",
        "description": "Kod alarmu zatrzymującego pracę AirPack",
        "min": 0,
        "max": 98,
        "multiplier": 1,
        "note": "0=brak alarmu blokującego (typ S), 1-98=numer alarmu typu S"
      },
      {
        "hex": "0x1123",
        "dec": 4387,
        "access": "RW",
        "name": "onOffPanelMode",
        "description": "ON / OFF - załączanie urządzenia",
        "min": 0,
        "max": 1,
        "default": 0,
        "multiplier": 1,
        "values": {
          "0": "OFF (urządzenie wyłączone)",
          "1": "ON (urządzenie włączone)"
        },
        "note": "Zmiana tożsama z załączaniem z panelu AirL+, Air++, AirMobile"
      },
      {
        "hex": "0x112F",
        "dec": 4399,
        "access": "RW",
        "name": "language",
        "description": "Wybór języka panelu Air++",
        "min": 0,
        "max": 4,
        "default": 0,
        "multiplier": 1,
        "values": {
          "0": "PL",
          "1": "EN",
          "2": "RU",
          "3": "UK",
          "4": "SK"
        },
        "fw": "3.11"
      },
      {
        "hex": "0x1130",
        "dec": 4400,
        "access": "RW",
        "name": "cfgMode1",
        "description": "Tryb pracy AirPack - równorzędny z 0x1133 (do przełączania trybów i zmiany intensywności w trybie chwilowym)",
        "min": 0,
        "max": 2,
        "default": 0,
        "multiplier": 1,
        "values": {
          "0": "automatyczny",
          "1": "manualny",
          "2": "chwilowy"
        },
        "note": "Aby aktywować tryb CHWILOWY: zapisać w jednej operacji 0x1130=2, 0x1131=intensywność, 0x1132=1"
      },
      {
        "hex": "0x1131",
        "dec": 4401,
        "access": "RW",
        "name": "airFlowRateTemporary_alt",
        "description": "Intensywność wentylacji - tryb CHWILOWY (rejestr alternatywny)",
        "min": 10,
        "max": 100,
        "multiplier": 1,
        "unit": "%"
      },
      {
        "hex": "0x1132",
        "dec": 4402,
        "access": "RW",
        "name": "airflowRateChangeFlag",
        "description": "Flaga wymuszenia/aktywacji trybu CHWILOWEGO - zmiana intensywności wentylacji",
        "values": {
          "0": "brak",
          "1": "jest"
        }
      },
      {
        "hex": "0x1133",
        "dec": 4403,
        "access": "RW",
        "name": "cfgMode2",
        "description": "Tryb pracy AirPack - równorzędny z 0x1130 (do przełączania trybów i zmiany temperatury nawiewu w trybie chwilowym)",
        "min": 0,
        "max": 2,
        "default": 0,
        "multiplier": 1,
        "values": {
          "0": "automatyczny",
          "1": "manualny",
          "2": "chwilowy"
        },
        "note": "Aby aktywować tryb CHWILOWY: zapisać w jednej operacji 0x1133=2, 0x1134=temperatura, 0x1135=1"
      },
      {
        "hex": "0x1134",
        "dec": 4404,
        "access": "RW",
        "name": "supplyAirTemperatureTemporary_alt",
        "description": "Zadana temperatura nawiewu - tryb CHWILOWY (rejestr alternatywny)",
        "min": 20,
        "max": 90,
        "multiplier": 0.5,
        "unit": "°C"
      },
      {
        "hex": "0x1135",
        "dec": 4405,
        "access": "RW",
        "name": "temperatureChangeFlag",
        "description": "Flaga wymuszenia/aktywacji trybu CHWILOWEGO - zmiana temperatury nawiewu",
        "values": {
          "0": "brak",
          "1": "jest"
        }
      },
      {
        "hex": "0x113D",
        "dec": 4413,
        "access": "RW",
        "name": "hard_reset_settings",
        "description": "Reset ustawień użytkownika",
        "values": {
          "0": "brak",
          "1": "jest"
        },
        "note": "Zapis 1 przywraca domyślne nastawy trybów pracy"
      },
      {
        "hex": "0x113E",
        "dec": 4414,
        "access": "RW",
        "name": "hard_reset_schedule",
        "description": "Reset ustawień trybów pracy",
        "values": {
          "0": "brak",
          "1": "jest"
        },
        "note": "Zapis 1 przywraca domyślne nastawy funkcji uzupełniających (bypass, wietrzenie itp.)"
      },
      {
        "hex": "0x1150",
        "dec": 4432,
        "access": "RW",
        "name": "presCheckDay_alt",
        "description": "Dzień tygodnia automatycznej kontroli filtrów (rejestr alternatywny)",
        "min": 0,
        "max": 6,
        "default": 0,
        "multiplier": 1,
        "values": {
          "0": "Poniedziałek",
          "1": "Wtorek",
          "2": "Środa",
          "3": "Czwartek",
          "4": "Piątek",
          "5": "Sobota",
          "6": "Niedziela"
        }
      },
      {
        "hex": "0x1151",
        "dec": 4433,
        "access": "RW",
        "name": "presCheckTime_alt",
        "description": "Godzina i minuta rozpoczęcia kontroli filtrów [GGMM] (rejestr alternatywny)",
        "default_h": 12,
        "default_m": 0
      },
      {
        "hex": "0x1164",
        "dec": 4452,
        "access": "RW",
        "name": "uart0Id",
        "description": "Nastawy komunikacji Modbus - port Air-B - ID urządzenia",
        "min": 10,
        "max": 19,
        "default": 10,
        "multiplier": 1,
        "fw": "4.76"
      },
      {
        "hex": "0x1165",
        "dec": 4453,
        "access": "RW",
        "name": "uart0Baud",
        "description": "Nastawy komunikacji Modbus - port Air-B - szybkość transmisji",
        "min": 0,
        "max": 8,
        "default": 1,
        "multiplier": 1,
        "values": {
          "0": "4800",
          "1": "9600",
          "2": "14400",
          "3": "19200",
          "4": "28800",
          "5": "38400",
          "6": "57600",
          "7": "76800",
          "8": "115200"
        },
        "fw": "4.76"
      },
      {
        "hex": "0x1166",
        "dec": 4454,
        "access": "RW",
        "name": "uart0Parity",
        "description": "Nastawy komunikacji Modbus - port Air-B - parzystość",
        "min": 0,
        "max": 2,
        "default": 0,
        "multiplier": 1,
        "values": {
          "0": "brak",
          "1": "parzysty",
          "2": "nieparzysty"
        },
        "fw": "4.76"
      },
      {
        "hex": "0x1167",
        "dec": 4455,
        "access": "RW",
        "name": "uart0Stop",
        "description": "Nastawy komunikacji Modbus - port Air-B - bity stopu",
        "min": 0,
        "max": 1,
        "default": 0,
        "multiplier": 1,
        "values": {
          "0": "jeden",
          "1": "dwa"
        },
        "fw": "4.76"
      },
      {
        "hex": "0x1168",
        "dec": 4456,
        "access": "RW",
        "name": "uart1Id",
        "description": "Nastawy komunikacji Modbus - port Air++ - ID urządzenia",
        "min": 10,
        "max": 19,
        "default": 10,
        "multiplier": 1,
        "fw": "4.76"
      },
      {
        "hex": "0x1169",
        "dec": 4457,
        "access": "RW",
        "name": "uart1Baud",
        "description": "Nastawy komunikacji Modbus - port Air++ - szybkość transmisji",
        "min": 0,
        "max": 8,
        "default": 1,
        "multiplier": 1,
        "values": {
          "0": "4800",
          "1": "9600",
          "2": "14400",
          "3": "19200",
          "4": "28800",
          "5": "38400",
          "6": "57600",
          "7": "76800",
          "8": "115200"
        },
        "fw": "4.76"
      },
      {
        "hex": "0x116A",
        "dec": 4458,
        "access": "RW",
        "name": "uart1Parity",
        "description": "Nastawy komunikacji Modbus - port Air++ - parzystość",
        "min": 0,
        "max": 2,
        "default": 0,
        "multiplier": 1,
        "values": {
          "0": "brak",
          "1": "parzysty",
          "2": "nieparzysty"
        },
        "fw": "4.76"
      },
      {
        "hex": "0x116B",
        "dec": 4459,
        "access": "RW",
        "name": "uart1Stop",
        "description": "Nastawy komunikacji Modbus - port Air++ - bity stopu",
        "min": 0,
        "max": 1,
        "default": 0,
        "multiplier": 1,
        "values": {
          "0": "jeden",
          "1": "dwa"
        },
        "fw": "4.76"
      },
      {
        "hex": "0x1182",
        "dec": 4482,
        "access": "RW",
        "name": "cfgSZF_FN_new",
        "description": "Stopień zużycia filtra nawiewnego",
        "min": 0,
        "max": 127,
        "multiplier": 1,
        "unit": "%",
        "fw": "4.75"
      },
      {
        "hex": "0x1183",
        "dec": 4483,
        "access": "RW",
        "name": "cfgSZF_FW_new",
        "description": "Stopień zużycia filtra wywiewnego",
        "min": 0,
        "max": 127,
        "multiplier": 1,
        "unit": "%",
        "fw": "4.75"
      },
      {
        "hex": "0x1234",
        "dec": 4660,
        "access": "R",
        "name": "filter_supply_date_limit_get",
        "description": "Data wymiany filtra nawiewnego",
        "note": "Spakowana data: dzień(b0-b4), miesiąc(b5-b8), rok(b9-b15). Przykład: 0x2d62 = 2022-11-02. Dotyczy AirPack4 bez AFC",
        "fw": "4.75"
      },
      {
        "hex": "0x1236",
        "dec": 4662,
        "access": "R",
        "name": "filter_exhaust_date_limit_get",
        "description": "Data wymiany filtra wywiewnego",
        "note": "Spakowana data: dzień(b0-b4), miesiąc(b5-b8), rok(b9-b15). Dotyczy AirPack4 bez AFC",
        "fw": "4.75"
      },
      {
        "hex": "0x1260",
        "dec": 4704,
        "access": "R",
        "name": "postHeater_on",
        "description": "Status działania nagrzewnicy wtórnej systemu ERV",
        "values": {
          "0": "nieaktywna",
          "1": "aktywna"
        },
        "fw": "4.85"
      },
      {
        "hex": "0x1267",
        "dec": 4711,
        "access": "RW",
        "name": "cfgPostHeaterMode",
        "description": "Tryb pracy systemu ERV",
        "min": 0,
        "max": 2,
        "default": 2,
        "multiplier": 1,
        "values": {
          "0": "nagrzewnica nieaktywna",
          "1": "tryb 1",
          "2": "tryb 2"
        },
        "fw": "4.85"
      },
      {
        "hex": "0x1FD0",
        "dec": 8144,
        "access": "RW",
        "name": "deviceName",
        "description": "Nazwa urządzenia - znaki 1-2",
        "min": 0,
        "max": 65535,
        "default": 0,
        "note": "Znaki ASCII. b15-b8=znak pierwszy, b7-b0=znak drugi. Przykład: 0x4169,0x7250,0x6163,0x6b20,0x4d2d,0x3100,0x0000,0x0000 = 'AirPack M-1'"
      },
      {
        "hex": "0x1FD1",
        "dec": 8145,
        "access": "RW",
        "name": "deviceName_2",
        "description": "Nazwa urządzenia - rejestr 2",
        "min": 0,
        "max": 65535,
        "default": 0
      },
      {
        "hex": "0x1FD2",
        "dec": 8146,
        "access": "RW",
        "name": "deviceName_3",
        "description": "Nazwa urządzenia - rejestr 3",
        "min": 0,
        "max": 65535,
        "default": 0
      },
      {
        "hex": "0x1FD3",
        "dec": 8147,
        "access": "RW",
        "name": "deviceName_4",
        "description": "Nazwa urządzenia - rejestr 4",
        "min": 0,
        "max": 65535,
        "default": 0
      },
      {
        "hex": "0x1FD4",
        "dec": 8148,
        "access": "RW",
        "name": "deviceName_5",
        "description": "Nazwa urządzenia - rejestr 5",
        "min": 0,
        "max": 65535,
        "default": 0
      },
      {
        "hex": "0x1FD5",
        "dec": 8149,
        "access": "RW",
        "name": "deviceName_6",
        "description": "Nazwa urządzenia - rejestr 6",
        "min": 0,
        "max": 65535,
        "default": 0
      },
      {
        "hex": "0x1FD6",
        "dec": 8150,
        "access": "RW",
        "name": "deviceName_7",
        "description": "Nazwa urządzenia - rejestr 7",
        "min": 0,
        "max": 65535,
        "default": 0
      },
      {
        "hex": "0x1FD7",
        "dec": 8151,
        "access": "RW",
        "name": "deviceName_8",
        "description": "Nazwa urządzenia - rejestr 8",
        "min": 0,
        "max": 65535,
        "default": 0
      },
      {
        "hex": "0x1FFB",
        "dec": 8187,
        "access": "RW",
        "name": "lockPass1",
        "description": "Klucz produktu użytkownika - słowo młodsze",
        "min": 0,
        "max": 16959,
        "default": 0,
        "note": "Klucz 6-cyfrowy w dwóch rejestrach. Przykład: 0x1FFB=0x423f, 0x1FFC=0x000f -> klucz=999999. Po zapisaniu odczyt 0=błędny, 1=poprawny"
      },
      {
        "hex": "0x1FFC",
        "dec": 8188,
        "access": "RW",
        "name": "lockPass2",
        "description": "Klucz produktu użytkownika - słowo starsze",
        "min": 0,
        "max": 15,
        "default": 0
      },
      {
        "hex": "0x1FFD",
        "dec": 8189,
        "access": "RW",
        "name": "lockFlag",
        "description": "Aktywacja blokady urządzenia",
        "values": {
          "0": "blokada nieaktywna",
          "1": "blokada aktywna"
        },
        "note": "Zapis 1 aktywuje blokadę z datą blokady i kluczem produktu"
      },
      {
        "hex": "0x1FFE",
        "dec": 8190,
        "access": "R",
        "name": "requiredTemp",
        "description": "Temperatura zadana trybu KOMFORT",
        "min": 20,
        "max": 90,
        "default": 40,
        "multiplier": 0.5,
        "unit": "°C"
      },
      {
        "hex": "0x1FFF",
        "dec": 8191,
        "access": "RW",
        "name": "filterChange",
        "description": "Typ filtrów (odczyt) / Wymiana filtrów (zapis)",
        "note": "Odczyt: 4=CleanPad Pure. Zapis: 0x11(17)=wymiana filtra nawiewnego, 0x21(33)=wymiana filtra wywiewnego. Dotyczy AirPack4 bez AFC"
      },
      {
        "hex": "0x2000",
        "dec": 8192,
        "access": "R",
        "name": "alarm",
        "description": "Flaga wystąpienia ostrzeżenia - alarm E",
        "values": {
          "0": "brak",
          "1": "jest"
        }
      },
      {
        "hex": "0x2001",
        "dec": 8193,
        "access": "R",
        "name": "error",
        "description": "Flaga wystąpienia błędu - alarm S",
        "values": {
          "0": "brak",
          "1": "jest"
        }
      },
      {
        "hex": "0x2002",
        "dec": 8194,
        "access": "RW",
        "name": "S2",
        "description": "Błąd komunikacji I2C",
        "values": {
          "0": "brak",
          "1": "jest"
        },
        "reset": "AUTOMATYCZNY",
        "fw": "4.75"
      },
      {
        "hex": "0x2006",
        "dec": 8198,
        "access": "RW",
        "name": "S6",
        "description": "Zabezpieczenie termiczne nagrzewnicy FPX zadziałało maksymalną ilość razy",
        "values": {
          "0": "brak",
          "1": "jest"
        },
        "reset": "UŻYTKOWNIK"
      },
      {
        "hex": "0x2007",
        "dec": 8199,
        "access": "RW",
        "name": "S7",
        "description": "Brak możliwości kalibracji - zbyt niska temperatura zewnętrzna",
        "values": {
          "0": "brak",
          "1": "jest"
        },
        "reset": "SERWIS"
      },
      {
        "hex": "0x2008",
        "dec": 8200,
        "access": "RW",
        "name": "S8",
        "description": "Sygnalizacja konieczności wprowadzenia klucza produktu",
        "values": {
          "0": "brak",
          "1": "jest"
        },
        "reset": "UŻYTKOWNIK"
      },
      {
        "hex": "0x2009",
        "dec": 8201,
        "access": "RW",
        "name": "S9",
        "description": "Centrala zatrzymana z panelu AirS",
        "values": {
          "0": "brak",
          "1": "jest"
        },
        "reset": "AUTOMATYCZNY"
      },
      {
        "hex": "0x200A",
        "dec": 8202,
        "access": "RW",
        "name": "S10",
        "description": "Zadziałał czujnik PPOŻ",
        "values": {
          "0": "brak",
          "1": "jest"
        },
        "reset": "UŻYTKOWNIK"
      },
      {
        "hex": "0x200D",
        "dec": 8205,
        "access": "RW",
        "name": "S13",
        "description": "Centrala zatrzymana z panelu Air+/AirL+/Air++/AirMobile",
        "values": {
          "0": "brak",
          "1": "jest"
        },
        "reset": "AUTOMATYCZNY"
      },
      {
        "hex": "0x200E",
        "dec": 8206,
        "access": "RW",
        "name": "S14",
        "description": "Zabezpieczenie przeciwzamrożeniowe nagrzewnicy wodnej zadziałało maksymalną ilość razy",
        "values": {
          "0": "brak",
          "1": "jest"
        },
        "reset": "UŻYTKOWNIK"
      },
      {
        "hex": "0x200F",
        "dec": 8207,
        "access": "RW",
        "name": "S15",
        "description": "Zabezpieczenie przeciwzamrożeniowe nagrzewnicy wodnej nie przyniosło rezultatów",
        "values": {
          "0": "brak",
          "1": "jest"
        },
        "reset": "UŻYTKOWNIK"
      },
      {
        "hex": "0x2010",
        "dec": 8208,
        "access": "RW",
        "name": "S16",
        "description": "Zabezpieczenie termiczne nagrzewnicy elektrycznej przy aktywnym FPX",
        "values": {
          "0": "brak",
          "1": "jest"
        },
        "reset": "AUTOMATYCZNY"
      },
      {
        "hex": "0x2011",
        "dec": 8209,
        "access": "RW",
        "name": "S17",
        "description": "Nie wymienione filtry w centrali (z presostatem)",
        "values": {
          "0": "brak",
          "1": "jest"
        },
        "reset": "UŻYTKOWNIK"
      },
      {
        "hex": "0x2013",
        "dec": 8211,
        "access": "RW",
        "name": "S19",
        "description": "Nie wymienione filtry w centrali (bez presostatu)",
        "values": {
          "0": "brak",
          "1": "jest"
        },
        "reset": "AUTOMATYCZNY"
      },
      {
        "hex": "0x2014",
        "dec": 8212,
        "access": "RW",
        "name": "S20",
        "description": "Nie wymieniony filtr kanałowy",
        "values": {
          "0": "brak",
          "1": "jest"
        },
        "reset": "UŻYTKOWNIK"
      },
      {
        "hex": "0x2016",
        "dec": 8214,
        "access": "RW",
        "name": "S22",
        "description": "Nie zadziałało zabezpieczenie przeciwzamrożeniowe wymiennika rekuperacyjnego (FPX)",
        "values": {
          "0": "brak",
          "1": "jest"
        },
        "reset": "UŻYTKOWNIK"
      },
      {
        "hex": "0x2017",
        "dec": 8215,
        "access": "RW",
        "name": "S23",
        "description": "Uszkodzony czujnik temperatury na wlocie do wymiennika przy warunkach FPX",
        "values": {
          "0": "brak",
          "1": "jest"
        },
        "reset": "AUTOMATYCZNY"
      },
      {
        "hex": "0x2018",
        "dec": 8216,
        "access": "RW",
        "name": "S24",
        "description": "Uszkodzony czujnik temperatury w kanale nawiewnym za nagrzewnicą wodną",
        "values": {
          "0": "brak",
          "1": "jest"
        },
        "reset": "AUTOMATYCZNY"
      },
      {
        "hex": "0x2019",
        "dec": 8217,
        "access": "RW",
        "name": "S25",
        "description": "Uszkodzony czujnik temperatury powietrza zewnętrznego",
        "values": {
          "0": "brak",
          "1": "jest"
        },
        "reset": "AUTOMATYCZNY"
      },
      {
        "hex": "0x201A",
        "dec": 8218,
        "access": "RW",
        "name": "S26",
        "description": "Uszkodzony czujnik temperatury powietrza zewnętrznego oraz czujnik GWC",
        "values": {
          "0": "brak",
          "1": "jest"
        },
        "reset": "AUTOMATYCZNY"
      },
      {
        "hex": "0x201C",
        "dec": 8220,
        "access": "RW",
        "name": "S28",
        "description": "Awaria układu sterowania nagrzewnicy wtórnej - odłącz zasilanie",
        "values": {
          "0": "brak",
          "1": "jest"
        },
        "reset": "UŻYTKOWNIK",
        "fw": "4.85"
      },
      {
        "hex": "0x201D",
        "dec": 8221,
        "access": "RW",
        "name": "S29",
        "description": "Zbyt wysoka temperatura przed rekuperatorem",
        "values": {
          "0": "brak",
          "1": "jest"
        },
        "reset": "UŻYTKOWNIK"
      },
      {
        "hex": "0x201E",
        "dec": 8222,
        "access": "RW",
        "name": "S30",
        "description": "Nie działa wentylator nawiewny",
        "values": {
          "0": "brak",
          "1": "jest"
        },
        "reset": "UŻYTKOWNIK"
      },
      {
        "hex": "0x201F",
        "dec": 8223,
        "access": "RW",
        "name": "S31",
        "description": "Nie działa wentylator wywiewny",
        "values": {
          "0": "brak",
          "1": "jest"
        },
        "reset": "UŻYTKOWNIK"
      },
      {
        "hex": "0x2020",
        "dec": 8224,
        "access": "RW",
        "name": "S32",
        "description": "Brak komunikacji z modułem TG-02",
        "values": {
          "0": "brak",
          "1": "jest"
        },
        "reset": "UŻYTKOWNIK",
        "fw": "4.82"
      },
      {
        "hex": "0x2063",
        "dec": 8291,
        "access": "RW",
        "name": "E99",
        "description": "Sygnalizacja konieczności wprowadzenia klucza produktu",
        "values": {
          "0": "brak",
          "1": "jest"
        },
        "reset": "AUTOMATYCZNY"
      },
      {
        "hex": "0x2064",
        "dec": 8292,
        "access": "RW",
        "name": "E100",
        "description": "Brak odczytu z czujnika temperatury CZERPNIA (TZ1)",
        "values": {
          "0": "brak",
          "1": "jest"
        },
        "reset": "AUTOMATYCZNY"
      },
      {
        "hex": "0x2065",
        "dec": 8293,
        "access": "RW",
        "name": "E101",
        "description": "Brak odczytu z czujnika temperatury NAWIEW (TN1)",
        "values": {
          "0": "brak",
          "1": "jest"
        },
        "reset": "AUTOMATYCZNY"
      },
      {
        "hex": "0x2066",
        "dec": 8294,
        "access": "RW",
        "name": "E102",
        "description": "Brak odczytu z czujnika temperatury WYWIEW (TP)",
        "values": {
          "0": "brak",
          "1": "jest"
        },
        "reset": "AUTOMATYCZNY"
      },
      {
        "hex": "0x2067",
        "dec": 8295,
        "access": "RW",
        "name": "E103",
        "description": "Brak odczytu z czujnika temperatury FPX (TZ2)",
        "values": {
          "0": "brak",
          "1": "jest"
        },
        "reset": "AUTOMATYCZNY"
      },
      {
        "hex": "0x2068",
        "dec": 8296,
        "access": "RW",
        "name": "E104",
        "description": "Brak odczytu z czujnika temperatury otoczenia (TO)",
        "values": {
          "0": "brak",
          "1": "jest"
        },
        "reset": "AUTOMATYCZNY"
      },
      {
        "hex": "0x2069",
        "dec": 8297,
        "access": "RW",
        "name": "E105",
        "description": "Brak odczytu z czujnika temperatury nawiewu za wymiennikiem kanałowym (TN2)",
        "values": {
          "0": "brak",
          "1": "jest"
        },
        "reset": "AUTOMATYCZNY"
      },
      {
        "hex": "0x206A",
        "dec": 8298,
        "access": "RW",
        "name": "E106",
        "description": "Brak odczytu z czujnika temperatury GWC (TZ3)",
        "values": {
          "0": "brak",
          "1": "jest"
        },
        "reset": "AUTOMATYCZNY"
      },
      {
        "hex": "0x206C",
        "dec": 8300,
        "access": "RW",
        "name": "E108",
        "description": "Brak odczytu z czujnika temperatury za wymiennikiem ciepła (TW)",
        "values": {
          "0": "brak",
          "1": "jest"
        },
        "reset": "AUTOMATYCZNY",
        "fw": "4.85"
      },
      {
        "hex": "0x208A",
        "dec": 8330,
        "access": "RW",
        "name": "E138",
        "description": "Awaria czujnika CF wentylatora nawiewnego",
        "values": {
          "0": "brak",
          "1": "jest"
        },
        "reset": "AUTOMATYCZNY"
      },
      {
        "hex": "0x208B",
        "dec": 8331,
        "access": "RW",
        "name": "E139",
        "description": "Awaria czujnika CF wentylatora wywiewnego",
        "values": {
          "0": "brak",
          "1": "jest"
        },
        "reset": "AUTOMATYCZNY"
      },
      {
        "hex": "0x208C",
        "dec": 8332,
        "access": "RW",
        "name": "E140",
        "description": "Awaria czujnika CF filtra nawiewnego",
        "values": {
          "0": "brak",
          "1": "jest"
        },
        "reset": "AUTOMATYCZNY"
      },
      {
        "hex": "0x208D",
        "dec": 8333,
        "access": "RW",
        "name": "E141",
        "description": "Awaria czujnika CF filtra wywiewnego",
        "values": {
          "0": "brak",
          "1": "jest"
        },
        "reset": "AUTOMATYCZNY"
      },
      {
        "hex": "0x208E",
        "dec": 8334,
        "access": "RW",
        "name": "F142",
        "description": "Brak filtra nawiewnego",
        "values": {
          "0": "brak",
          "1": "jest"
        },
        "reset": "AUTOMATYCZNY"
      },
      {
        "hex": "0x208F",
        "dec": 8335,
        "access": "RW",
        "name": "F143",
        "description": "Brak filtra wywiewnego",
        "values": {
          "0": "brak",
          "1": "jest"
        },
        "reset": "AUTOMATYCZNY"
      },
      {
        "hex": "0x2090",
        "dec": 8336,
        "access": "RW",
        "name": "E144",
        "description": "Błąd utrzymania przepływu na wentylatorze nawiewnym",
        "values": {
          "0": "brak",
          "1": "jest"
        },
        "reset": "AUTOMATYCZNY"
      },
      {
        "hex": "0x2091",
        "dec": 8337,
        "access": "RW",
        "name": "E145",
        "description": "Błąd utrzymania przepływu na wentylatorze wywiewnym",
        "values": {
          "0": "brak",
          "1": "jest"
        },
        "reset": "AUTOMATYCZNY"
      },
      {
        "hex": "0x2092",
        "dec": 8338,
        "access": "RW",
        "name": "F146",
        "description": "Konieczna wymiana filtra nawiewnego",
        "values": {
          "0": "brak",
          "1": "jest"
        },
        "reset": "AUTOMATYCZNY"
      },
      {
        "hex": "0x2093",
        "dec": 8339,
        "access": "RW",
        "name": "F147",
        "description": "Konieczna wymiana filtra wywiewnego",
        "values": {
          "0": "brak",
          "1": "jest"
        },
        "reset": "AUTOMATYCZNY"
      },
      {
        "hex": "0x2094",
        "dec": 8340,
        "access": "RW",
        "name": "E148",
        "description": "Zużycie filtra nawiewnego powyżej wartości granicznej",
        "values": {
          "0": "brak",
          "1": "jest"
        },
        "reset": "AUTOMATYCZNY"
      },
      {
        "hex": "0x2095",
        "dec": 8341,
        "access": "RW",
        "name": "E149",
        "description": "Zużycie filtra wywiewnego powyżej wartości granicznej",
        "values": {
          "0": "brak",
          "1": "jest"
        },
        "reset": "AUTOMATYCZNY"
      },
      {
        "hex": "0x2096",
        "dec": 8342,
        "access": "RW",
        "name": "E150",
        "description": "Konieczna wymiana filtra nawiewnego",
        "values": {
          "0": "brak",
          "1": "jest"
        },
        "reset": "AUTOMATYCZNY"
      },
      {
        "hex": "0x2097",
        "dec": 8343,
        "access": "RW",
        "name": "E151",
        "description": "Konieczna wymiana filtra wywiewnego",
        "values": {
          "0": "brak",
          "1": "jest"
        },
        "reset": "AUTOMATYCZNY"
      },
      {
        "hex": "0x2098",
        "dec": 8344,
        "access": "RW",
        "name": "E152",
        "description": "Temperatura powietrza usuwanego z pomieszczeń wyższa od maksymalnej",
        "values": {
          "0": "brak",
          "1": "jest"
        },
        "reset": "AUTOMATYCZNY"
      },
      {
        "hex": "0x209C",
        "dec": 8348,
        "access": "RW",
        "name": "E156",
        "description": "Upłynął maksymalny czas użytkowania filtra nawiewnego",
        "values": {
          "0": "brak",
          "1": "jest"
        },
        "reset": "AUTOMATYCZNY"
      },
      {
        "hex": "0x209D",
        "dec": 8349,
        "access": "RW",
        "name": "E157",
        "description": "Upłynął maksymalny czas użytkowania filtra wywiewnego",
        "values": {
          "0": "brak",
          "1": "jest"
        },
        "reset": "AUTOMATYCZNY"
      },
      {
        "hex": "0x20C6",
        "dec": 8390,
        "access": "RW",
        "name": "E196",
        "description": "Regulacja instalacji nie została wykonana",
        "values": {
          "0": "brak",
          "1": "jest"
        },
        "reset": "AUTOMATYCZNY",
        "fw": "4.85"
      },
      {
        "hex": "0x20C7",
        "dec": 8391,
        "access": "RW",
        "name": "E197",
        "description": "Regulacja instalacji została przerwana",
        "values": {
          "0": "brak",
          "1": "jest"
        },
        "reset": "AUTOMATYCZNY",
        "fw": "4.85"
      },
      {
        "hex": "0x20C8",
        "dec": 8392,
        "access": "RW",
        "name": "E198_E200",
        "description": "Brak komunikacji z modułem CF2 / Zadziałało zabezpieczenie termiczne nagrzewnicy elektrycznej",
        "values": {
          "0": "brak",
          "1": "jest"
        },
        "reset": "AUTOMATYCZNY",
        "fw": "4.80",
        "note": "E198 (fw 4.80) / E200"
      },
      {
        "hex": "0x20C9",
        "dec": 8393,
        "access": "RW",
        "name": "E201",
        "description": "Zadziałało zabezpieczenie termiczne nagrzewnicy elektrycznej w kanale",
        "values": {
          "0": "brak",
          "1": "jest"
        },
        "reset": "AUTOMATYCZNY"
      },
      {
        "hex": "0x20CA",
        "dec": 8394,
        "access": "RW",
        "name": "E202",
        "description": "Awaria układu sterowania nagrzewnicy wtórnej",
        "values": {
          "0": "brak",
          "1": "jest"
        },
        "reset": "UŻYTKOWNIK",
        "fw": "4.85"
      },
      {
        "hex": "0x20CB",
        "dec": 8395,
        "access": "RW",
        "name": "E203",
        "description": "Awaria układu sterowania nagrzewnicy wtórnej",
        "values": {
          "0": "brak",
          "1": "jest"
        },
        "reset": "UŻYTKOWNIK",
        "fw": "4.85"
      },
      {
        "hex": "0x20F9",
        "dec": 8441,
        "access": "RW",
        "name": "E249",
        "description": "Brak komunikacji z modułem Expansion",
        "values": {
          "0": "brak",
          "1": "jest"
        },
        "reset": "AUTOMATYCZNY/SERWIS"
      },
      {
        "hex": "0x20FB",
        "dec": 8443,
        "access": "RW",
        "name": "E251",
        "description": "Sygnalizacja konieczności wymiany filtra kanałowego",
        "values": {
          "0": "brak",
          "1": "jest"
        },
        "reset": "AUTOMATYCZNY"
      }
    ]
  }
}
